<?xml version="1.0" encoding="UTF-8"?>
<iidm:network xmlns:iidm="http://www.itesla_project.eu/schema/iidm/1_0" xmlns:bbsp="http://www.itesla_project.eu/schema/iidm/ext/busbarsectionposition/1_0" xmlns:cp="http://www.powsybl.org/schema/iidm/ext/connectable_position/1_1" xmlns:clps="http://www.itesla_project.eu/schema/iidm/ext/current-limits-per-season/1_0" xmlns:gs="http://www.powsybl.org/schema/iidm/ext/generator_startup/1_1" xmlns:apc="http://www.powsybl.org/schema/iidm/ext/active_power_control/1_1" xmlns:ld="http://www.itesla_project.eu/schema/iidm/ext/load_detail/1_0" id="test_case" caseDate="1900-01-01T00:00:00.000+02:00" forecastDistance="0" sourceFormat="NF">
    <iidm:substation id="GEN.P" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="LYON"/>
        <iidm:voltageLevel id="1GEN.P7" nominalV="400.0" lowVoltageLimit="280.0" highVoltageLimit="520.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="1GEN.-P71"/>
            <iidm:nodeBreakerTopology nodeCount="4">
                <iidm:busbarSection id="1GEN.P7_1" name="1" node="0" v="408.4221270472645" angle="-4.635507354454688"/>
                <iidm:switch id="1GEN.P7_1GEN.P7-1GEN.P7.SJB.0-GEN.PAT761E1SA_F" name="1GEN.P7-1GEN.P7.SJB.0-GEN.PAT761E1SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
                <iidm:switch id="1GEN.P7_1GEN.P7-1GEN.P7.SJB.0-GEN.PAT761E2SA_F" name="1GEN.P7-1GEN.P7.SJB.0-GEN.PAT761E2SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
                <iidm:switch id="1GEN.P7_1GEN.P7-1GEN.P7.SJB.0-GEN.PAT761E3SA_F" name="1GEN.P7-1GEN.P7.SJB.0-GEN.PAT761E3SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
            </iidm:nodeBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="GEN.PP1" nominalV="20.0" lowVoltageLimit="16.0" highVoltageLimit="24.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="GEN.P-P11"/>
            <iidm:nodeBreakerTopology nodeCount="3">
                <iidm:busbarSection id="GEN.PP1_1" name="1" node="0" v="22.10531834810078" angle="-4.635507354454689"/>
                <iidm:switch id="GEN.PP1_GEN.P1REAC.1 DJ.MCOMP_OC" name="GEN.P1REAC.1 DJ.MCOMP_OC" kind="BREAKER" retained="true" open="true" node1="0" node2="1"/>
                <iidm:switch id="GEN.PP1_GEN.PP1-GEN.PP1.BTS.1-GEN.PAT761E3SA_F" name="GEN.PP1-GEN.PP1.BTS.1-GEN.PAT761E3SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
            </iidm:nodeBreakerTopology>
            <iidm:shunt id="GEN.P1REAC.1" bPerSection="-0.14512500166893005" maximumSectionCount="1" currentSectionCount="1" node="1">
                <iidm:property name="qMax" value="-58.05"/>
                <iidm:property name="codeOI" value="GEN.P-MC311"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="GEN.PP6" nominalV="225.0" lowVoltageLimit="220.0" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="GEN.P-P61"/>
            <iidm:nodeBreakerTopology nodeCount="50">
                <iidm:busbarSection id="GEN.PP6_1A" name="1A" node="0" v="241.7819780445928" angle="-4.176811361566761"/>
                <iidm:busbarSection id="GEN.PP6_1B" name="1B" node="1" v="241.7819780445928" angle="-4.176811361566761"/>
                <iidm:busbarSection id="GEN.PP6_2A" name="2A" node="2" v="241.7819780445928" angle="-4.176811361566761"/>
                <iidm:busbarSection id="GEN.PP6_2B" name="2B" node="3" v="241.7819780445928" angle="-4.176811361566761"/>
                <iidm:switch id="GEN.PP6_GEN.P6TRO.2AB SA.2A_OC" name="GEN.P6TRO.2AB SA.2A_OC" kind="DISCONNECTOR" retained="false" open="false" node1="23" node2="2"/>
                <iidm:switch id="GEN.PP6_GEN.P6VOUGL.1 SA.1_OC" name="GEN.P6VOUGL.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="24"/>
                <iidm:switch id="GEN.PP6_GEN.P6GENIS.2 SA.1_OC" name="GEN.P6GENIS.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="25"/>
                <iidm:switch id="GEN.PP6_GEN.P6AT761 SA.1_OC" name="GEN.P6AT761 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="26"/>
                <iidm:switch id="GEN.PP6_GEN.P6CHAV6.1 SA.1_OC" name="GEN.P6CHAV6.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="27"/>
                <iidm:switch id="GEN.PP6_GEN.P6GENIS.1 SA.2_OC" name="GEN.P6GENIS.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="28"/>
                <iidm:switch id="GEN.PP6_GEN.P6GENIS.5 SA.2_OC" name="GEN.P6GENIS.5 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="29"/>
                <iidm:switch id="GEN.PP6_GEN.P6ZCRUS.1 SA.2_OC" name="GEN.P6ZCRUS.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="30"/>
                <iidm:switch id="GEN.PP6_GEN.P6GENIS.4 SA.2_OC" name="GEN.P6GENIS.4 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="31"/>
                <iidm:switch id="GEN.PP6_GEN.P6ZCRUS.1 SA.1_OC" name="GEN.P6ZCRUS.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="30"/>
                <iidm:switch id="GEN.PP6_GEN.P6COUPL.A SA.1_OC" name="GEN.P6COUPL.A SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="32" node2="0"/>
                <iidm:switch id="GEN.PP6_GEN.P6GENIS.3 SA.2_OC" name="GEN.P6GENIS.3 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="33"/>
                <iidm:switch id="GEN.PP6_GEN.P6COUPL.A SA.2_OC" name="GEN.P6COUPL.A SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="34"/>
                <iidm:switch id="GEN.PP6_GEN.P6AT762 SA.2_OC" name="GEN.P6AT762 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="35"/>
                <iidm:switch id="GEN.PP6_GEN.P6GENIS.3 SA.1_OC" name="GEN.P6GENIS.3 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="33"/>
                <iidm:switch id="GEN.PP6_GEN.P6CORNI.2 SA.2_OC" name="GEN.P6CORNI.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="36"/>
                <iidm:switch id="GEN.PP6_GEN.P6COUPL.B SA.2_OC" name="GEN.P6COUPL.B SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="37"/>
                <iidm:switch id="GEN.PP6_GEN.P6TRO.1AB SA.1A_OC" name="GEN.P6TRO.1AB SA.1A_OC" kind="DISCONNECTOR" retained="false" open="false" node1="38" node2="0"/>
                <iidm:switch id="GEN.PP6_GEN.P6GENIS.5 SA.1_OC" name="GEN.P6GENIS.5 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="29"/>
                <iidm:switch id="GEN.PP6_GEN.P6GENIS.1 SA.1_OC" name="GEN.P6GENIS.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="28"/>
                <iidm:switch id="GEN.PP6_GEN.P6IZERN.1 SA.1_OC" name="GEN.P6IZERN.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="39"/>
                <iidm:switch id="GEN.PP6_GEN.P6.VERB.2 SA.2_OC" name="GEN.P6.VERB.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="40"/>
                <iidm:switch id="GEN.PP6_GEN.P6AT762 SA.1_OC" name="GEN.P6AT762 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="35"/>
                <iidm:switch id="GEN.PP6_GEN.P6AT761 SA.2_OC" name="GEN.P6AT761 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="26"/>
                <iidm:switch id="GEN.PP6_GEN.P6IZERN.1 SA.2_OC" name="GEN.P6IZERN.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="39"/>
                <iidm:switch id="GEN.PP6_GEN.P6COUPL.B SA.1_OC" name="GEN.P6COUPL.B SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="41" node2="1"/>
                <iidm:switch id="GEN.PP6_GEN.P6BOISS.1 SA.2_OC" name="GEN.P6BOISS.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="42"/>
                <iidm:switch id="GEN.PP6_GEN.P6CORNI.2 SA.1_OC" name="GEN.P6CORNI.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="36"/>
                <iidm:switch id="GEN.PP6_GEN.P6TRO.1AB SA.1B_OC" name="GEN.P6TRO.1AB SA.1B_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="43"/>
                <iidm:switch id="GEN.PP6_GEN.P6VOUGL.1 SA.2_OC" name="GEN.P6VOUGL.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="24"/>
                <iidm:switch id="GEN.PP6_GEN.P6CPNOL.1 SA.2_OC" name="GEN.P6CPNOL.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="44"/>
                <iidm:switch id="GEN.PP6_GEN.P6ARLOD.1 SA.1_OC" name="GEN.P6ARLOD.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="45"/>
                <iidm:switch id="GEN.PP6_GEN.P6CPNOL.1 SA.1_OC" name="GEN.P6CPNOL.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="44"/>
                <iidm:switch id="GEN.PP6_GEN.P6.VERB.1 SA.2_OC" name="GEN.P6.VERB.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="46"/>
                <iidm:switch id="GEN.PP6_GEN.P6CHAV6.1 SA.2_OC" name="GEN.P6CHAV6.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="27"/>
                <iidm:switch id="GEN.PP6_GEN.P6GENIS.6 SA.2_OC" name="GEN.P6GENIS.6 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="47"/>
                <iidm:switch id="GEN.PP6_GEN.P6TRO.2AB SA.2B_OC" name="GEN.P6TRO.2AB SA.2B_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="48"/>
                <iidm:switch id="GEN.PP6_GEN.P6GENIS.6 SA.1_OC" name="GEN.P6GENIS.6 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="47"/>
                <iidm:switch id="GEN.PP6_GEN.P6ARLOD.1 SA.2_OC" name="GEN.P6ARLOD.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="45"/>
                <iidm:switch id="GEN.PP6_GEN.P6GENIS.4 SA.1_OC" name="GEN.P6GENIS.4 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="31"/>
                <iidm:switch id="GEN.PP6_GEN.P6.VERB.1 SA.1_OC" name="GEN.P6.VERB.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="46"/>
                <iidm:switch id="GEN.PP6_GEN.P6.VERB.2 SA.1_OC" name="GEN.P6.VERB.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="40"/>
                <iidm:switch id="GEN.PP6_GEN.P6SERRI.1 SA.2_OC" name="GEN.P6SERRI.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="49"/>
                <iidm:switch id="GEN.PP6_GEN.P6GENIS.2 SA.2_OC" name="GEN.P6GENIS.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="25"/>
                <iidm:switch id="GEN.PP6_GEN.P6BOISS.1 SA.1_OC" name="GEN.P6BOISS.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="42"/>
                <iidm:switch id="GEN.PP6_GEN.P6SERRI.1 SA.1_OC" name="GEN.P6SERRI.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="49"/>
                <iidm:switch id="GEN.PP6_GEN.P6AT761 DJ_OC" name="GEN.P6AT761 DJ_OC" kind="BREAKER" retained="true" open="false" node1="26" node2="5"/>
                <iidm:switch id="GEN.PP6_GEN.P6GENIS.5 DJ.HT_OC" name="GEN.P6GENIS.5 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="29" node2="11"/>
                <iidm:switch id="GEN.PP6_GEN.P6AT762 DJ_OC" name="GEN.P6AT762 DJ_OC" kind="BREAKER" retained="true" open="true" node1="35" node2="4"/>
                <iidm:switch id="GEN.PP6_GEN.P6.VERB.2 DJ_OC" name="GEN.P6.VERB.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="40" node2="18"/>
                <iidm:switch id="GEN.PP6_GEN.P6GENIS.1 DJ.HT_OC" name="GEN.P6GENIS.1 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="28" node2="14"/>
                <iidm:switch id="GEN.PP6_GEN.P6COUPL.B DJ_OC" name="GEN.P6COUPL.B DJ_OC" kind="BREAKER" retained="true" open="false" node1="37" node2="41"/>
                <iidm:switch id="GEN.PP6_GEN.P6ZCRUS.1 DJ_OC" name="GEN.P6ZCRUS.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="30" node2="17"/>
                <iidm:switch id="GEN.PP6_GEN.P6BOISS.1 DJ_OC" name="GEN.P6BOISS.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="42" node2="9"/>
                <iidm:switch id="GEN.PP6_GEN.P6CORNI.2 DJ_OC" name="GEN.P6CORNI.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="36" node2="19"/>
                <iidm:switch id="GEN.PP6_GEN.P6IZERN.1 DJ_OC" name="GEN.P6IZERN.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="39" node2="10"/>
                <iidm:switch id="GEN.PP6_GEN.P6CPNOL.1 DJ_OC" name="GEN.P6CPNOL.1 DJ_OC" kind="BREAKER" retained="true" open="true" node1="44" node2="21"/>
                <iidm:switch id="GEN.PP6_GEN.P6SERRI.1 DJ_OC" name="GEN.P6SERRI.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="49" node2="8"/>
                <iidm:switch id="GEN.PP6_GEN.P6GENIS.3 DJ.HT_OC" name="GEN.P6GENIS.3 DJ.HT_OC" kind="BREAKER" retained="true" open="true" node1="33" node2="7"/>
                <iidm:switch id="GEN.PP6_GEN.P6GENIS.6 DJ.HT_OC" name="GEN.P6GENIS.6 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="47" node2="6"/>
                <iidm:switch id="GEN.PP6_GEN.P6.VERB.1 DJ_OC" name="GEN.P6.VERB.1 DJ_OC" kind="BREAKER" retained="true" open="true" node1="46" node2="16"/>
                <iidm:switch id="GEN.PP6_GEN.P6TRO.1AB DJ_OC" name="GEN.P6TRO.1AB DJ_OC" kind="BREAKER" retained="true" open="false" node1="43" node2="38"/>
                <iidm:switch id="GEN.PP6_GEN.P6ARLOD.1 DJ_OC" name="GEN.P6ARLOD.1 DJ_OC" kind="BREAKER" retained="true" open="true" node1="45" node2="22"/>
                <iidm:switch id="GEN.PP6_GEN.P6VOUGL.1 DJ_OC" name="GEN.P6VOUGL.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="24" node2="20"/>
                <iidm:switch id="GEN.PP6_GEN.P6TRO.2AB DJ_OC" name="GEN.P6TRO.2AB DJ_OC" kind="BREAKER" retained="true" open="false" node1="48" node2="23"/>
                <iidm:switch id="GEN.PP6_GEN.P6COUPL.A DJ_OC" name="GEN.P6COUPL.A DJ_OC" kind="BREAKER" retained="true" open="false" node1="34" node2="32"/>
                <iidm:switch id="GEN.PP6_GEN.P6GENIS.4 DJ.HT_OC" name="GEN.P6GENIS.4 DJ.HT_OC" kind="BREAKER" retained="true" open="true" node1="31" node2="15"/>
                <iidm:switch id="GEN.PP6_GEN.P6GENIS.2 DJ.HT_OC" name="GEN.P6GENIS.2 DJ.HT_OC" kind="BREAKER" retained="true" open="true" node1="25" node2="12"/>
                <iidm:switch id="GEN.PP6_GEN.P6CHAV6.1 DJ_OC" name="GEN.P6CHAV6.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="27" node2="13"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="GEN.PL61SERRI" loadType="FICTITIOUS" p0="43.23142238807827" q0="13.521728091123805" node="8" p="43.23142238807827" q="13.521728091123805"/>
            <iidm:load id="CHAV6L61GEN.P" loadType="FICTITIOUS" p0="86.72108201856634" q0="-3.3255232643955424" node="13" p="86.72108201856634" q="-3.3255232643955424"/>
            <iidm:load id=".VERBL61GEN.P" loadType="FICTITIOUS" p0="0.0" q0="0.0" node="16"/>
            <iidm:load id="GEN.PL61ZCRUS" loadType="FICTITIOUS" p0="-26.015327987887872" q0="-5.060042605376111" node="17" p="-26.015327987887872" q="-5.060042605376111"/>
            <iidm:load id=".VERBL62GEN.P" loadType="FICTITIOUS" p0="-31.27401135928278" q0="-46.802897825295986" node="18" p="-31.27401135928278" q="-46.802897825295986"/>
            <iidm:load id="CORNIL62GEN.P" loadType="FICTITIOUS" p0="-28.188193507715482" q0="-3.489555244528219" node="19" p="-28.188193507715482" q="-3.489555244528219"/>
            <iidm:load id="CPNOLL61GEN.P" loadType="FICTITIOUS" p0="0.0" q0="0.0" node="21"/>
            <iidm:load id="ARLODL61GEN.P" loadType="FICTITIOUS" p0="0.0" q0="0.0" node="22"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="GEN.PP7" nominalV="400.0" lowVoltageLimit="390.0" highVoltageLimit="420.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="GEN.P-P71"/>
            <iidm:nodeBreakerTopology nodeCount="28">
                <iidm:busbarSection id="GEN.PP7_1.1" name="1.1" node="0" v="410.4539577405671" angle="-1.968835581276028"/>
                <iidm:busbarSection id="GEN.PP7_1.2" name="1.2" node="1" v="410.4539577405671" angle="-1.968835581276028"/>
                <iidm:busbarSection id="GEN.PP7_2.1" name="2.1" node="2" v="410.4539577405671" angle="-1.968835581276028"/>
                <iidm:busbarSection id="GEN.PP7_2.2" name="2.2" node="3"/>
                <iidm:switch id="GEN.PP7_GEN.P7AT762 SA.2_OC" name="GEN.P7AT762 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="14"/>
                <iidm:switch id="GEN.PP7_GEN.P7VIELM.1 SA.1_OC" name="GEN.P7VIELM.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="15"/>
                <iidm:switch id="GEN.PP7_GEN.P7SEC..12 SS.1.12_OC" name="GEN.P7SEC..12 SS.1.12_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="0"/>
                <iidm:switch id="GEN.PP7_GEN.P7VIELM.2 SA.1_OC" name="GEN.P7VIELM.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
                <iidm:switch id="GEN.PP7_GEN.P7COUPL.2 SA.1_OC" name="GEN.P7COUPL.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="17" node2="1"/>
                <iidm:switch id="GEN.PP7_GEN.P7VIELM.3 SA.1_OC" name="GEN.P7VIELM.3 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="18"/>
                <iidm:switch id="GEN.PP7_GEN.P7CORNI.1 SA.2_OC" name="GEN.P7CORNI.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="19"/>
                <iidm:switch id="GEN.PP7_GEN.P7COUPL.1 SA.2_OC" name="GEN.P7COUPL.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="20"/>
                <iidm:switch id="GEN.PP7_GEN.P7CREYS.2 SA.2_OC" name="GEN.P7CREYS.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="21"/>
                <iidm:switch id="GEN.PP7_GEN.P7AT762 SA.1_OC" name="GEN.P7AT762 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="14"/>
                <iidm:switch id="GEN.PP7_GEN.P7B.TOL.1 SA.2_OC" name="GEN.P7B.TOL.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="22"/>
                <iidm:switch id="GEN.PP7_GEN.P7AT761 SA.1_OC" name="GEN.P7AT761 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="23"/>
                <iidm:switch id="GEN.PP7_GEN.P7FRASN.1 SA.2_OC" name="GEN.P7FRASN.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="24"/>
                <iidm:switch id="GEN.PP7_GEN.P7COUPL.1 SA.1_OC" name="GEN.P7COUPL.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="25" node2="0"/>
                <iidm:switch id="GEN.PP7_GEN.P7AT761 SA.2_OC" name="GEN.P7AT761 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="23"/>
                <iidm:switch id="GEN.PP7_GEN.P7VIELM.1 SA.2_OC" name="GEN.P7VIELM.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="15"/>
                <iidm:switch id="GEN.PP7_GEN.P7CREYS.1 SA.2_OC" name="GEN.P7CREYS.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="26"/>
                <iidm:switch id="GEN.PP7_GEN.P7COUPL.2 SA.2_OC" name="GEN.P7COUPL.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="27"/>
                <iidm:switch id="GEN.PP7_GEN.P7B.TOL.1 SA.1_OC" name="GEN.P7B.TOL.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="22"/>
                <iidm:switch id="GEN.PP7_GEN.P7CREYS.2 SA.1_OC" name="GEN.P7CREYS.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="21"/>
                <iidm:switch id="GEN.PP7_GEN.P7CORNI.1 SA.1_OC" name="GEN.P7CORNI.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="19"/>
                <iidm:switch id="GEN.PP7_GEN.P7VIELM.2 SA.2_OC" name="GEN.P7VIELM.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="16"/>
                <iidm:switch id="GEN.PP7_GEN.P7VIELM.3 SA.2_OC" name="GEN.P7VIELM.3 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="18"/>
                <iidm:switch id="GEN.PP7_GEN.P7CREYS.1 SA.1_OC" name="GEN.P7CREYS.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="26"/>
                <iidm:switch id="GEN.PP7_GEN.P7FRASN.1 SA.1_OC" name="GEN.P7FRASN.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="24"/>
                <iidm:switch id="GEN.PP7_GEN.P7SEC..12 SS.2.12_OC" name="GEN.P7SEC..12 SS.2.12_OC" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="2"/>
                <iidm:switch id="GEN.PP7_GEN.P7FRASN.1 DJ_OC" name="GEN.P7FRASN.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="24" node2="9"/>
                <iidm:switch id="GEN.PP7_GEN.P7VIELM.3 DJ_OC" name="GEN.P7VIELM.3 DJ_OC" kind="BREAKER" retained="true" open="true" node1="18" node2="7"/>
                <iidm:switch id="GEN.PP7_GEN.P7VIELM.1 DJ_OC" name="GEN.P7VIELM.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="15" node2="11"/>
                <iidm:switch id="GEN.PP7_GEN.P7B.TOL.1 DJ_OC" name="GEN.P7B.TOL.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="22" node2="13"/>
                <iidm:switch id="GEN.PP7_GEN.P7AT762 DJ_OC" name="GEN.P7AT762 DJ_OC" kind="BREAKER" retained="true" open="false" node1="14" node2="4"/>
                <iidm:switch id="GEN.PP7_GEN.P7COUPL.1 DJ_OC" name="GEN.P7COUPL.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="20" node2="25"/>
                <iidm:switch id="GEN.PP7_GEN.P7CORNI.1 DJ_OC" name="GEN.P7CORNI.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="19" node2="6"/>
                <iidm:switch id="GEN.PP7_GEN.P7COUPL.2 DJ_OC" name="GEN.P7COUPL.2 DJ_OC" kind="BREAKER" retained="true" open="true" node1="27" node2="17"/>
                <iidm:switch id="GEN.PP7_GEN.P7CREYS.2 DJ_OC" name="GEN.P7CREYS.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="21" node2="8"/>
                <iidm:switch id="GEN.PP7_GEN.P7AT761 DJ_OC" name="GEN.P7AT761 DJ_OC" kind="BREAKER" retained="true" open="false" node1="23" node2="5"/>
                <iidm:switch id="GEN.PP7_GEN.P7VIELM.2 DJ_OC" name="GEN.P7VIELM.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="16" node2="10"/>
                <iidm:switch id="GEN.PP7_GEN.P7CREYS.1 DJ_OC" name="GEN.P7CREYS.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="26" node2="12"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="CORNIL71GEN.P" loadType="FICTITIOUS" p0="171.01330697660046" q0="-6.791131035679427" node="6" p="171.01330697660046" q="-6.791131035679427"/>
            <iidm:load id="FRASNL71GEN.P" loadType="FICTITIOUS" p0="542.3625540965152" q0="-56.342449457296425" node="9" p="542.3625540965152" q="-56.342449457296425"/>
            <iidm:load id="B.TOLL71GEN.P" loadType="FICTITIOUS" p0="13.48663788493991" q0="-40.51894462745804" node="13" p="13.48663788493991" q="-40.51894462745804"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="GEN.PY771" r="0.030012620612978935" x="42.300045013427734" g="9.744659337229677E-7" b="-7.541967534052674E-6" ratedU1="388.0" ratedU2="388.0" voltageLevelId1="GEN.PP7" node1="5" voltageLevelId2="1GEN.P7" node2="1" p1="184.48292737001535" q1="24.511713636474724" p2="-184.31340821104257" q2="-14.566599665849935">
            <iidm:property name="activeLimitId1" value="E1 PROT TR"/>
            <iidm:property name="STUDY_activeLimitId1" value="E1 PROT"/>
            <iidm:property name="STUDY_PROTECTION" value="E1 PROT, E1 PROT TLIM, H1 PROT, H1 PROT TLIM, H2 PROT, H2 PROT TLIM"/>
            <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
            <iidm:property name="codeOI" value="GEN.P-Y761.1"/>
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:terminalRef id="GEN.PY771" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="9999.0"/>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="GEN.PY761" r="0.17217104136943817" x="-2.5252437591552734" g="0.0" b="0.0" ratedU1="388.0" ratedU2="240.0" voltageLevelId1="1GEN.P7" node1="2" voltageLevelId2="GEN.PP6" node2="5" p1="184.31340821104345" q1="14.56659966584266" p2="-184.21270735966436" q2="-16.043585608756985">
            <iidm:property name="STUDY_IT" value="E1 J, E1 J TLIM, H1 J, H1 J TLIM, H2 J, H2 J TLIM"/>
            <iidm:property name="activeLimitId1" value="E1 J TR"/>
            <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
            <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT"/>
            <iidm:property name="TR_IT" value="E1 J TR"/>
            <iidm:property name="codeOI" value="GEN.P-Y761.2"/>
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:terminalRef id="GEN.PY761" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9569377899169922"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0427528619766235"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits2 permanentLimit="1659.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2164.0"/>
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="GEN.PY711" r="0.014148910529911518" x="0.36529311537742615" g="0.0" b="0.0" ratedU1="388.0" ratedU2="21.0" voltageLevelId1="1GEN.P7" node1="3" voltageLevelId2="GEN.PP1" node2="2" p1="1.4210854715202004E-14" q1="-4.547473508864641E-13" p2="-1.4210854715202004E-14" q2="-2.2737367544323206E-13">
            <iidm:property name="codeOI" value="GEN.P-Y761.3"/>
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:terminalRef id="GEN.PY711" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="GEN.PY762" r="0.16834880411624908" x="13.812317848205566" g="2.61805553236627E-6" b="-1.951390913745854E-5" ratedU1="388.0" ratedU2="240.0" voltageLevelId1="GEN.PP7" node1="4" voltageLevelId2="GEN.PP6" node2="4" p1="0.15451772224205856" q1="1.1517833259095638">
            <iidm:property name="STUDY_IT" value="E1 J, E1 J TLIM, H1 J, H1 J TLIM, H2 J, H2 J TLIM"/>
            <iidm:property name="activeLimitId2" value="E1 PROT TR"/>
            <iidm:property name="STUDY_PROTECTION" value="E1 PROT, E1 PROT TLIM, H1 PROT, H1 PROT TLIM, H2 PROT, H2 PROT TLIM"/>
            <iidm:property name="STUDY_activeLimitId2" value="E1 PROT"/>
            <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
            <iidm:property name="codeOI" value="GEN.P-Y762"/>
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:terminalRef id="GEN.PY762" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9569377899169922"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0427528619766235"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits2 permanentLimit="1540.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2164.0"/>
                <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2886.0"/>
                <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="GROSN" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="1GROSP7" nominalV="400.0" lowVoltageLimit="280.0" highVoltageLimit="520.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="1GROS-P71"/>
            <iidm:nodeBreakerTopology nodeCount="4">
                <iidm:busbarSection id="1GROSP7_1" name="1" node="0" v="410.5799611158219" angle="-1.118356629002199"/>
                <iidm:switch id="1GROSP7_1GROSP7-1GROSP7.SJB.0-GROSNAT761E1SA_F" name="1GROSP7-1GROSP7.SJB.0-GROSNAT761E1SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
                <iidm:switch id="1GROSP7_1GROSP7-1GROSP7.SJB.0-GROSNAT761E2SA_F" name="1GROSP7-1GROSP7.SJB.0-GROSNAT761E2SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
                <iidm:switch id="1GROSP7_1GROSP7-1GROSP7.SJB.0-GROSNAT761E3SA_F" name="1GROSP7-1GROSP7.SJB.0-GROSNAT761E3SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
            </iidm:nodeBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="GROSNP1" nominalV="20.0" lowVoltageLimit="16.0" highVoltageLimit="24.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="GROSN-P11"/>
            <iidm:nodeBreakerTopology nodeCount="3">
                <iidm:busbarSection id="GROSNP1_1" name="1" node="0" v="21.140040879260887" angle="-1.0620490639291194"/>
                <iidm:switch id="GROSNP1_GROSN1REAC.1 DJ.MCOMP_OC" name="GROSN1REAC.1 DJ.MCOMP_OC" kind="BREAKER" retained="true" open="false" node1="0" node2="1"/>
                <iidm:switch id="GROSNP1_GROSNP1-GROSNP1.BTS.1-GROSNAT761E3SA_F" name="GROSNP1-GROSNP1.BTS.1-GROSNAT761E3SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
            </iidm:nodeBreakerTopology>
            <iidm:shunt id="GROSN1REAC.1" bPerSection="-0.14512500166893005" maximumSectionCount="1" currentSectionCount="1" node="1" q="64.8565522806496">
                <iidm:property name="qMax" value="-58.05"/>
                <iidm:property name="codeOI" value="GROSN-MC311"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="GROSNP6" nominalV="225.0" lowVoltageLimit="220.0" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="GROSN-P61"/>
            <iidm:nodeBreakerTopology nodeCount="20">
                <iidm:busbarSection id="GROSNP6_1" name="1" node="0" v="242.00103941034604" angle="-0.7865968730880268"/>
                <iidm:busbarSection id="GROSNP6_2" name="2" node="1" v="242.00103941034604" angle="-0.7865968730880268"/>
                <iidm:switch id="GROSNP6_GROSN6AT762 SA.2_OC" name="GROSN6AT762 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
                <iidm:switch id="GROSNP6_GROSN6CURTI.1 SA.1_OC" name="GROSN6CURTI.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="11"/>
                <iidm:switch id="GROSNP6_GROSN6COUPL SA.2_OC" name="GROSN6COUPL SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
                <iidm:switch id="GROSNP6_GROSN6COUPL SA.1_OC" name="GROSN6COUPL SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="13" node2="0"/>
                <iidm:switch id="GROSNP6_GROSN6AT762 SA.1_OC" name="GROSN6AT762 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
                <iidm:switch id="GROSNP6_GROSN6CURTI.1 SA.2_OC" name="GROSN6CURTI.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="11"/>
                <iidm:switch id="GROSNP6_GROSN6CHALO.2 SA.1_OC" name="GROSN6CHALO.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="14"/>
                <iidm:switch id="GROSNP6_GROSN6GUEUG.1 SA.2_OC" name="GROSN6GUEUG.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="15"/>
                <iidm:switch id="GROSNP6_GROSN6CHALO.1 SA.1_OC" name="GROSN6CHALO.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="16"/>
                <iidm:switch id="GROSNP6_GROSN6MACON.1 SA.2_OC" name="GROSN6MACON.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="17"/>
                <iidm:switch id="GROSNP6_GROSN6GUEUG.1 SA.1_OC" name="GROSN6GUEUG.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="15"/>
                <iidm:switch id="GROSNP6_GROSN6ZCUR5.1 SA.2_OC" name="GROSN6ZCUR5.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="18"/>
                <iidm:switch id="GROSNP6_GROSN6CHALO.2 SA.2_OC" name="GROSN6CHALO.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="14"/>
                <iidm:switch id="GROSNP6_GROSN6ZCUR5.1 SA.1_OC" name="GROSN6ZCUR5.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="18"/>
                <iidm:switch id="GROSNP6_GROSN6AT761 SA.2_OC" name="GROSN6AT761 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="19"/>
                <iidm:switch id="GROSNP6_GROSN6MACON.1 SA.1_OC" name="GROSN6MACON.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="17"/>
                <iidm:switch id="GROSNP6_GROSN6AT761 SA.1_OC" name="GROSN6AT761 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="19"/>
                <iidm:switch id="GROSNP6_GROSN6CHALO.1 SA.2_OC" name="GROSN6CHALO.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="16"/>
                <iidm:switch id="GROSNP6_GROSN6AT761 DJ_OC" name="GROSN6AT761 DJ_OC" kind="BREAKER" retained="true" open="false" node1="19" node2="3"/>
                <iidm:switch id="GROSNP6_GROSN6AT762 DJ_OC" name="GROSN6AT762 DJ_OC" kind="BREAKER" retained="true" open="false" node1="10" node2="2"/>
                <iidm:switch id="GROSNP6_GROSN6GUEUG.1 DJ_OC" name="GROSN6GUEUG.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="15" node2="7"/>
                <iidm:switch id="GROSNP6_GROSN6CHALO.2 DJ_OC" name="GROSN6CHALO.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="14" node2="5"/>
                <iidm:switch id="GROSNP6_GROSN6CURTI.1 DJ_OC" name="GROSN6CURTI.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="11" node2="4"/>
                <iidm:switch id="GROSNP6_GROSN6MACON.1 DJ_OC" name="GROSN6MACON.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="17" node2="9"/>
                <iidm:switch id="GROSNP6_GROSN6COUPL DJ_OC" name="GROSN6COUPL DJ_OC" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
                <iidm:switch id="GROSNP6_GROSN6CHALO.1 DJ_OC" name="GROSN6CHALO.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="16" node2="8"/>
                <iidm:switch id="GROSNP6_GROSN6ZCUR5.1 DJ_OC" name="GROSN6ZCUR5.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="18" node2="6"/>
            </iidm:nodeBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="GROSNP7" nominalV="400.0" lowVoltageLimit="390.0" highVoltageLimit="420.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="GROSN-P71"/>
            <iidm:nodeBreakerTopology nodeCount="12">
                <iidm:busbarSection id="GROSNP7_1" name="1" node="0" v="410.4637882204213" angle="0.4408246596083607"/>
                <iidm:busbarSection id="GROSNP7_2" name="2" node="1" v="410.4637882204213" angle="0.4408246596083607"/>
                <iidm:switch id="GROSNP7_GROSN7VIELM.1 SA.1_OC" name="GROSN7VIELM.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="GROSNP7_GROSN7VIELM.1 SA.2_OC" name="GROSN7VIELM.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
                <iidm:switch id="GROSNP7_GROSN7COUPL SA.1_OC" name="GROSN7COUPL SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="7" node2="0"/>
                <iidm:switch id="GROSNP7_GROSN7AT761 SA.2_OC" name="GROSN7AT761 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
                <iidm:switch id="GROSNP7_GROSN7AT761 SA.1_OC" name="GROSN7AT761 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
                <iidm:switch id="GROSNP7_GROSN7COUPL SA.2_OC" name="GROSN7COUPL SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="9"/>
                <iidm:switch id="GROSNP7_GROSN7SSV.O.1 SA.1_OC" name="GROSN7SSV.O.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
                <iidm:switch id="GROSNP7_GROSN7AT762 SA.1_OC" name="GROSN7AT762 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="11"/>
                <iidm:switch id="GROSNP7_GROSN7AT762 SA.2_OC" name="GROSN7AT762 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="11"/>
                <iidm:switch id="GROSNP7_GROSN7SSV.O.1 SA.2_OC" name="GROSN7SSV.O.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
                <iidm:switch id="GROSNP7_GROSN7COUPL DJ_OC" name="GROSN7COUPL DJ_OC" kind="BREAKER" retained="true" open="false" node1="9" node2="7"/>
                <iidm:switch id="GROSNP7_GROSN7VIELM.1 DJ_OC" name="GROSN7VIELM.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="6" node2="4"/>
                <iidm:switch id="GROSNP7_GROSN7SSV.O.1 DJ_OC" name="GROSN7SSV.O.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="10" node2="5"/>
                <iidm:switch id="GROSNP7_GROSN7AT761 DJ_OC" name="GROSN7AT761 DJ_OC" kind="BREAKER" retained="true" open="false" node1="8" node2="3"/>
                <iidm:switch id="GROSNP7_GROSN7AT762 DJ_OC" name="GROSN7AT762 DJ_OC" kind="BREAKER" retained="true" open="false" node1="11" node2="2"/>
            </iidm:nodeBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="GROSNY771" r="0.2299998700618744" x="44.999996185302734" g="6.244021619750129E-7" b="-1.2933109019286348E-6" ratedU1="388.0" ratedU2="388.0" voltageLevelId1="GROSNP7" node1="3" voltageLevelId2="1GROSP7" node2="1" p1="101.95309144012253" q1="-0.08493691326566477" p2="-101.83368676737511" q2="3.0763243596702523">
            <iidm:property name="activeLimitId1" value="E1 PROT TR"/>
            <iidm:property name="STUDY_activeLimitId1" value="E1 PROT"/>
            <iidm:property name="STUDY_PROTECTION" value="E1 PROT, E1 PROT TLIM, H1 PROT, H1 PROT TLIM, H2 PROT, H2 PROT TLIM"/>
            <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
            <iidm:property name="codeOI" value="GROSN-Y761.1"/>
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:terminalRef id="GROSNY771" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="9999.0"/>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="GROSNY761" r="0.08417501300573349" x="-3.4052844047546387" g="0.0" b="0.0" ratedU1="388.0" ratedU2="240.0" voltageLevelId1="1GROSP7" node1="2" voltageLevelId2="GROSNP6" node2="3" p1="101.76668637582213" q1="-71.25257067529674" p2="-101.7446914482648" q2="70.36277002319548">
            <iidm:property name="STUDY_IT" value="E1 J, E1 J TLIM, H1 J, H1 J TLIM, H2 J, H2 J TLIM"/>
            <iidm:property name="activeLimitId1" value="E1 J TR"/>
            <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
            <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT"/>
            <iidm:property name="TR_IT" value="E1 J TR"/>
            <iidm:property name="codeOI" value="GROSN-Y761.2"/>
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:terminalRef id="GROSNY761" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9569377899169922"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0427528619766235"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits2 permanentLimit="1659.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2164.0"/>
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="GROSNY711" r="0.007118383422493935" x="0.3526972830295563" g="0.0" b="0.0" ratedU1="388.0" ratedU2="21.0" voltageLevelId1="1GROSP7" node1="3" voltageLevelId2="GROSNP1" node2="2" p1="0.06700039155298043" q1="68.1762463156324" p2="-3.552713678800501E-15" q2="-64.85655228064957">
            <iidm:property name="codeOI" value="GROSN-Y761.3"/>
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:terminalRef id="GROSNY711" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="GROSNY762" r="0.17217601835727692" x="13.73575210571289" g="1.7638889175941586E-6" b="-4.772566626343178E-6" ratedU1="388.0" ratedU2="240.0" voltageLevelId1="GROSNP7" node1="2" voltageLevelId2="GROSNP6" node2="2" p1="91.95692803303598" q1="16.966205091309348" p2="-91.82775392177948" q2="-14.654307092452655">
            <iidm:property name="STUDY_IT" value="E1 J, E1 J TLIM, H1 J, H1 J TLIM, H2 J, H2 J TLIM"/>
            <iidm:property name="activeLimitId2" value="E1 PROT TR"/>
            <iidm:property name="STUDY_PROTECTION" value="E1 PROT, E1 PROT TLIM, H1 PROT, H1 PROT TLIM, H2 PROT, H2 PROT TLIM"/>
            <iidm:property name="STUDY_activeLimitId2" value="E1 PROT"/>
            <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
            <iidm:property name="codeOI" value="GROSN-Y762"/>
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:terminalRef id="GROSNY762" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9569377899169922"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0427528619766235"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits2 permanentLimit="1659.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2164.0"/>
                <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2886.0"/>
                <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="VIELM" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="1VIELP7" nominalV="400.0" lowVoltageLimit="280.0" highVoltageLimit="520.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="1VIEL-P71"/>
            <iidm:nodeBreakerTopology nodeCount="4">
                <iidm:busbarSection id="1VIELP7_1" name="1" node="0" v="412.87872832426547" angle="0.2590224947745452"/>
                <iidm:switch id="1VIELP7_1VIELP7-1VIELP7.SJB.0-VIELMAT761E1SA_F" name="1VIELP7-1VIELP7.SJB.0-VIELMAT761E1SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
                <iidm:switch id="1VIELP7_1VIELP7-1VIELP7.SJB.0-VIELMAT761E2SA_F" name="1VIELP7-1VIELP7.SJB.0-VIELMAT761E2SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
                <iidm:switch id="1VIELP7_1VIELP7-1VIELP7.SJB.0-VIELMAT761E3SA_F" name="1VIELP7-1VIELP7.SJB.0-VIELMAT761E3SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
            </iidm:nodeBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VIELMP1" nominalV="20.0" lowVoltageLimit="16.0" highVoltageLimit="24.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="VIELM-P11"/>
            <iidm:nodeBreakerTopology nodeCount="3">
                <iidm:busbarSection id="VIELMP1_1" name="1" node="0" v="20.881700003731666" angle="0.376851527128366"/>
                <iidm:switch id="VIELMP1_VIELM1REAC.1 DJ.MCOMP_OC" name="VIELM1REAC.1 DJ.MCOMP_OC" kind="BREAKER" retained="true" open="false" node1="0" node2="1"/>
                <iidm:switch id="VIELMP1_VIELMP1-VIELMP1.BTS.1-VIELMAT761E3SA_F" name="VIELMP1-VIELMP1.BTS.1-VIELMAT761E3SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
            </iidm:nodeBreakerTopology>
            <iidm:shunt id="VIELM1REAC.1" bPerSection="-0.14512500166893005" maximumSectionCount="1" currentSectionCount="1" node="1" q="63.28108502886754">
                <iidm:property name="qMax" value="-58.05"/>
                <iidm:property name="codeOI" value="VIELM-MC311"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VIELMP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="VIELM-P31"/>
            <iidm:nodeBreakerTopology nodeCount="38">
                <iidm:busbarSection id="VIELMP3_1" name="1" node="0" v="65.14737757256037" angle="0.09463363984125164"/>
                <iidm:busbarSection id="VIELMP3_2" name="2" node="1" v="65.14737757256037" angle="0.09463363984125164"/>
                <iidm:switch id="VIELMP3_VIELM3VERRE.1 SA.1_OC" name="VIELM3VERRE.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="15"/>
                <iidm:switch id="VIELMP3_VIELM3ZPOIS.1 SA.2_OC" name="VIELM3ZPOIS.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
                <iidm:switch id="VIELMP3_VIELM3SAULI.1 SA.2_OC" name="VIELM3SAULI.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="17"/>
                <iidm:switch id="VIELMP3_VIELM3ZPOIS.1 SA.1_OC" name="VIELM3ZPOIS.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
                <iidm:switch id="VIELMP3_VIELM3VERRE.2 SA.2_OC" name="VIELM3VERRE.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="18"/>
                <iidm:switch id="VIELMP3_VIELM3TR634 SA.2_OC" name="VIELM3TR634 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="19"/>
                <iidm:switch id="VIELMP3_VIELM3B.ROC.1 SA.2_OC" name="VIELM3B.ROC.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="20"/>
                <iidm:switch id="VIELMP3_VIELM3TR313 SA.2_OC" name="VIELM3TR313 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="21"/>
                <iidm:switch id="VIELMP3_VIELM3VERRE.2 SA.1_OC" name="VIELM3VERRE.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="18"/>
                <iidm:switch id="VIELMP3_VIELM3COUPL SA.2_OC" name="VIELM3COUPL SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="22"/>
                <iidm:switch id="VIELMP3_VIELM3TR313 SA.1_OC" name="VIELM3TR313 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="21"/>
                <iidm:switch id="VIELMP3_VIELM3B.ROC.1 SA.1_OC" name="VIELM3B.ROC.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="20"/>
                <iidm:switch id="VIELMP3_VIELM3TR312 SA.2_OC" name="VIELM3TR312 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="23"/>
                <iidm:switch id="VIELMP3_VIELM3B.ROC.2 SA.1_OC" name="VIELM3B.ROC.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="24"/>
                <iidm:switch id="VIELMP3_VIELM3VENAR.1 SA.2_OC" name="VIELM3VENAR.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="25"/>
                <iidm:switch id="VIELMP3_VIELM3VERRE.1 SA.2_OC" name="VIELM3VERRE.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="15"/>
                <iidm:switch id="VIELMP3_VIELM3SAULI.1 SA.1_OC" name="VIELM3SAULI.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="17"/>
                <iidm:switch id="VIELMP3_VIELM3ZE.CR.1 SA.1_OC" name="VIELM3ZE.CR.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="26"/>
                <iidm:switch id="VIELMP3_VIELM3TR635 SA.1_OC" name="VIELM3TR635 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="27"/>
                <iidm:switch id="VIELMP3_VIELM3ZE.CR.1 SA.2_OC" name="VIELM3ZE.CR.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="26"/>
                <iidm:switch id="VIELMP3_VIELM3TR312 SA.1_OC" name="VIELM3TR312 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="23"/>
                <iidm:switch id="VIELMP3_VIELM3COUPL SA.1_OC" name="VIELM3COUPL SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="28" node2="0"/>
                <iidm:switch id="VIELMP3_VIELM3TR311 SA.2_OC" name="VIELM3TR311 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="29"/>
                <iidm:switch id="VIELMP3_VIELM3TR635 SA.2_OC" name="VIELM3TR635 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="27"/>
                <iidm:switch id="VIELMP3_VIELM3B.ROC.2 SA.2_OC" name="VIELM3B.ROC.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="24"/>
                <iidm:switch id="VIELMP3_VIELM3TR634 SA.1_OC" name="VIELM3TR634 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="19"/>
                <iidm:switch id="VIELMP3_VIELM3VENAR.1 SA.1_OC" name="VIELM3VENAR.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="25"/>
                <iidm:switch id="VIELMP3_VIELM3TR311 SA.1_OC" name="VIELM3TR311 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="29"/>
                <iidm:switch id="VIELMP3_VIELM3TR313 DJ.HT_OC" name="VIELM3TR313 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="21" node2="34"/>
                <iidm:switch id="VIELMP3_VIELM3TR312 DJ.HT_OC" name="VIELM3TR312 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="23" node2="32"/>
                <iidm:switch id="VIELMP3_VIELM3COUPL DJ_OC" name="VIELM3COUPL DJ_OC" kind="BREAKER" retained="true" open="false" node1="22" node2="28"/>
                <iidm:switch id="VIELMP3_VIELM3ZPOIS.1 DJ_OC" name="VIELM3ZPOIS.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="16" node2="12"/>
                <iidm:switch id="VIELMP3_VIELM3VERRE.2 DJ_OC" name="VIELM3VERRE.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="18" node2="8"/>
                <iidm:switch id="VIELMP3_VIELM3SAULI.1 DJ_OC" name="VIELM3SAULI.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="17" node2="7"/>
                <iidm:switch id="VIELMP3_VIELM3VERRE.1 DJ_OC" name="VIELM3VERRE.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="15" node2="13"/>
                <iidm:switch id="VIELMP3_VIELM3B.ROC.2 DJ_OC" name="VIELM3B.ROC.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="24" node2="9"/>
                <iidm:switch id="VIELMP3_VIELM3VENAR.1 DJ_OC" name="VIELM3VENAR.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="25" node2="11"/>
                <iidm:switch id="VIELMP3_VIELM3ZE.CR.1 DJ_OC" name="VIELM3ZE.CR.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="26" node2="10"/>
                <iidm:switch id="VIELMP3_VIELM3B.ROC.1 DJ_OC" name="VIELM3B.ROC.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="20" node2="14"/>
                <iidm:switch id="VIELMP3_VIELM3TR635 DJ_OC" name="VIELM3TR635 DJ_OC" kind="BREAKER" retained="true" open="false" node1="27" node2="5"/>
                <iidm:switch id="VIELMP3_VIELM3TR311 DJ.HT_OC" name="VIELM3TR311 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="29" node2="30"/>
                <iidm:switch id="VIELMP3_VIELM3TR634 DJ_OC" name="VIELM3TR634 DJ_OC" kind="BREAKER" retained="true" open="false" node1="19" node2="6"/>
                <iidm:switch id="VIELMP3_VIELMP3-N1_DJ_F" name="VIELMP3-N1_DJ_F" kind="BREAKER" retained="true" open="false" fictitious="true" node1="31" node2="30"/>
                <iidm:switch id="VIELMP3_VIELMP3-VIELM3TR311_DJ_F" name="VIELMP3-VIELM3TR311_DJ_F" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="30"/>
                <iidm:switch id="VIELMP3_VIELMP3-N2_DJ_F" name="VIELMP3-N2_DJ_F" kind="BREAKER" retained="true" open="false" fictitious="true" node1="33" node2="32"/>
                <iidm:switch id="VIELMP3_VIELMP3-VIELM3TR312_DJ_F" name="VIELMP3-VIELM3TR312_DJ_F" kind="BREAKER" retained="true" open="false" fictitious="true" node1="4" node2="32"/>
                <iidm:switch id="VIELMP3_VIELMP3-N3_DJ_F" name="VIELMP3-N3_DJ_F" kind="BREAKER" retained="true" open="false" fictitious="true" node1="35" node2="34"/>
                <iidm:switch id="VIELMP3_VIELMP3-VIELM3TR313_DJ_F" name="VIELMP3-VIELM3TR313_DJ_F" kind="BREAKER" retained="true" open="false" fictitious="true" node1="2" node2="34"/>
                <iidm:switch id="VIELMP3_Disj VIELMINF" name="Disj VIELMINF" kind="BREAKER" retained="true" open="true" node1="36" node2="30"/>
                <iidm:switch id="VIELMP3_Disj VIELMING" name="Disj VIELMING" kind="BREAKER" retained="true" open="true" node1="37" node2="32"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="VIELMIN1" energySource="WIND" minP="0.0" maxP="30.0" voltageRegulatorOn="false" targetP="4.300000190734863" targetV="65.14747619628906" targetQ="0.0" node="31" p="-4.300000190734863" q="-0.0">
                <iidm:property name="genreCvg" value="EOLIEN"/>
                <iidm:property name="codeOI" value="VIELMIN1"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="30.0" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="VIELMIN2" energySource="WIND" minP="0.0" maxP="32.0" voltageRegulatorOn="false" targetP="5.400000095367432" targetV="65.14747619628906" targetQ="0.0" node="33" p="-5.400000095367432" q="-0.0">
                <iidm:property name="genreCvg" value="EOLIEN"/>
                <iidm:property name="codeOI" value="VIELMIN2"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="32.0" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="VIELMIN3" energySource="WIND" minP="0.0" maxP="21.600000381469727" voltageRegulatorOn="false" targetP="6.800000190734863" targetV="65.14747619628906" targetQ="0.0" node="35" p="-6.800000190734863" q="-0.0">
                <iidm:property name="genreCvg" value="EOLIEN"/>
                <iidm:property name="codeOI" value="VIELMIN3"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="21.600000381469727" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="VIELMINF" energySource="SOLAR" minP="0.0" maxP="3.0" voltageRegulatorOn="false" targetP="0.0" targetV="0.0" targetQ="0.0" node="36">
                <iidm:property name="genreCvg" value="PHOTOVOLTAIQUE"/>
                <iidm:property name="codeOI" value="VIELMINF"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="3.0" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="VIELMING" energySource="SOLAR" minP="0.0" maxP="3.0" voltageRegulatorOn="false" targetP="0.0" targetV="0.0" targetQ="0.0" node="37">
                <iidm:property name="genreCvg" value="PHOTOVOLTAIQUE"/>
                <iidm:property name="codeOI" value="VIELMING"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="3.0" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="VIELM3TR313" loadType="UNDEFINED" p0="1.8260375261306763" q0="-4.105822563171387" node="2" p="1.8260375261306763" q="-4.105822563171387">
                <iidm:property name="codeOI" value="VIELM-Y313"/>
            </iidm:load>
            <iidm:load id="VIELM3TR311" loadType="UNDEFINED" p0="1.8260375261306763" q0="-4.105822563171387" node="3" p="1.8260375261306763" q="-4.105822563171387">
                <iidm:property name="codeOI" value="VIELM-Y311"/>
            </iidm:load>
            <iidm:load id="VIELM3TR312" loadType="UNDEFINED" p0="1.8260375261306763" q0="-4.105822563171387" node="4" p="1.8260375261306763" q="-4.105822563171387">
                <iidm:property name="codeOI" value="VIELM-Y312"/>
            </iidm:load>
            <iidm:load id="SAULIL31VIELM" loadType="FICTITIOUS" p0="7.842736671390867" q0="-6.890806833101379" node="7" p="7.842736671390867" q="-6.890806833101379"/>
            <iidm:load id="VERREL32VIELM" loadType="FICTITIOUS" p0="-5.436161751837176" q0="-4.933189984507294" node="8" p="-5.436161751837176" q="-4.933189984507294"/>
            <iidm:load id="VIELML31ZE.CR" loadType="FICTITIOUS" p0="0.5804924144713084" q0="-5.608041898912347" node="10" p="0.5804924144713084" q="-5.608041898912347"/>
            <iidm:load id="VENARL31VIELM" loadType="FICTITIOUS" p0="-1.8670461571178407" q0="-2.711983549282394" node="11" p="-1.8670461571178407" q="-2.711983549282394"/>
            <iidm:load id="VIELML31ZPOIS" loadType="FICTITIOUS" p0="1.1993371984431178E-4" q0="-0.46140164724462807" node="12" p="1.1993371984431178E-4" q="-0.46140164724462807"/>
            <iidm:load id="VERREL31VIELM" loadType="FICTITIOUS" p0="-5.631559386370554" q0="-5.150087422360912" node="13" p="-5.631559386370554" q="-5.150087422360912"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VIELMP6" nominalV="225.0" lowVoltageLimit="220.0" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="VIELM-P61"/>
            <iidm:nodeBreakerTopology nodeCount="29">
                <iidm:busbarSection id="VIELMP6_1.1" name="1.1" node="0" v="243.13358540702458" angle="0.6065686493527442"/>
                <iidm:busbarSection id="VIELMP6_1.2" name="1.2" node="1" v="243.13358540702458" angle="0.6065686493527442"/>
                <iidm:busbarSection id="VIELMP6_2.1" name="2.1" node="2" v="243.13358540702458" angle="0.6065686493527442"/>
                <iidm:busbarSection id="VIELMP6_2.2" name="2.2" node="3" v="243.13358540702458" angle="0.6065686493527442"/>
                <iidm:switch id="VIELMP6_VIELM6TR634 SA.2_OC" name="VIELM6TR634 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="15"/>
                <iidm:switch id="VIELMP6_VIELM6DARCE.1 SL_OC" name="VIELM6DARCE.1 SL_OC" kind="DISCONNECTOR" retained="false" open="false" node1="16" node2="11"/>
                <iidm:switch id="VIELMP6_VIELM6COUCH.1 SA.1_OC" name="VIELM6COUCH.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="17"/>
                <iidm:switch id="VIELMP6_VIELM6DARCE.1 SA.1_OC" name="VIELM6DARCE.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="18"/>
                <iidm:switch id="VIELMP6_VIELM6DARCE.1 SA.2_OC" name="VIELM6DARCE.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="18"/>
                <iidm:switch id="VIELMP6_VIELM6COMMU.1 SA.2_OC" name="VIELM6COMMU.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="19"/>
                <iidm:switch id="VIELMP6_VIELM6SEC..12 SS.2.12_OC" name="VIELM6SEC..12 SS.2.12_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VIELMP6_VIELM6COUPL SA.1_OC" name="VIELM6COUPL SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="20" node2="1"/>
                <iidm:switch id="VIELMP6_VIELM6AT761 SA.1_OC" name="VIELM6AT761 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="21"/>
                <iidm:switch id="VIELMP6_VIELM6C.REG.1 SA.2_OC" name="VIELM6C.REG.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="22"/>
                <iidm:switch id="VIELMP6_VIELM6TR634 SA.1_OC" name="VIELM6TR634 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="15"/>
                <iidm:switch id="VIELMP6_VIELM6SARRY.1 SA.2_OC" name="VIELM6SARRY.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="23"/>
                <iidm:switch id="VIELMP6_VIELM6AT761 SA.2_OC" name="VIELM6AT761 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="21"/>
                <iidm:switch id="VIELMP6_VIELM6TR635 SA.2_OC" name="VIELM6TR635 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="24"/>
                <iidm:switch id="VIELMP6_VIELM6TR635 SA.1_OC" name="VIELM6TR635 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="24"/>
                <iidm:switch id="VIELMP6_VIELM6AT763 SA.1_OC" name="VIELM6AT763 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="25"/>
                <iidm:switch id="VIELMP6_VIELM6C.REG.2 SA.2_OC" name="VIELM6C.REG.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="26"/>
                <iidm:switch id="VIELMP6_VIELM6AT762 SA.1_OC" name="VIELM6AT762 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="27"/>
                <iidm:switch id="VIELMP6_VIELM6SEC..12 SS.1.12_OC" name="VIELM6SEC..12 SS.1.12_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
                <iidm:switch id="VIELMP6_VIELM6COUPL SA.2_OC" name="VIELM6COUPL SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="28"/>
                <iidm:switch id="VIELMP6_VIELM6C.REG.1 SA.1_OC" name="VIELM6C.REG.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="22"/>
                <iidm:switch id="VIELMP6_VIELM6SARRY.1 SA.1_OC" name="VIELM6SARRY.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="23"/>
                <iidm:switch id="VIELMP6_VIELM6C.REG.2 SA.1_OC" name="VIELM6C.REG.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="26"/>
                <iidm:switch id="VIELMP6_VIELM6AT763 SA.2_OC" name="VIELM6AT763 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="25"/>
                <iidm:switch id="VIELMP6_VIELM6COUCH.1 SA.2_OC" name="VIELM6COUCH.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="17"/>
                <iidm:switch id="VIELMP6_VIELM6AT762 SA.2_OC" name="VIELM6AT762 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="27"/>
                <iidm:switch id="VIELMP6_VIELM6COMMU.1 SA.1_OC" name="VIELM6COMMU.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="19"/>
                <iidm:switch id="VIELMP6_VIELM6DARCE.1 DJ_OC" name="VIELM6DARCE.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="18" node2="16"/>
                <iidm:switch id="VIELMP6_VIELM6COMMU.1 DJ_OC" name="VIELM6COMMU.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="19" node2="10"/>
                <iidm:switch id="VIELMP6_VIELM6C.REG.2 DJ_OC" name="VIELM6C.REG.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="26" node2="9"/>
                <iidm:switch id="VIELMP6_VIELM6AT762 DJ_OC" name="VIELM6AT762 DJ_OC" kind="BREAKER" retained="true" open="false" node1="27" node2="4"/>
                <iidm:switch id="VIELMP6_VIELM6SARRY.1 DJ_OC" name="VIELM6SARRY.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="23" node2="13"/>
                <iidm:switch id="VIELMP6_VIELM6AT763 DJ_OC" name="VIELM6AT763 DJ_OC" kind="BREAKER" retained="true" open="false" node1="25" node2="6"/>
                <iidm:switch id="VIELMP6_VIELM6TR634 DJ_OC" name="VIELM6TR634 DJ_OC" kind="BREAKER" retained="true" open="false" node1="15" node2="7"/>
                <iidm:switch id="VIELMP6_VIELM6AT761 DJ_OC" name="VIELM6AT761 DJ_OC" kind="BREAKER" retained="true" open="false" node1="21" node2="8"/>
                <iidm:switch id="VIELMP6_VIELM6COUPL DJ_OC" name="VIELM6COUPL DJ_OC" kind="BREAKER" retained="true" open="false" node1="28" node2="20"/>
                <iidm:switch id="VIELMP6_VIELM6COUCH.1 DJ_OC" name="VIELM6COUCH.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="17" node2="14"/>
                <iidm:switch id="VIELMP6_VIELM6C.REG.1 DJ_OC" name="VIELM6C.REG.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="22" node2="12"/>
                <iidm:switch id="VIELMP6_VIELM6TR635 DJ_OC" name="VIELM6TR635 DJ_OC" kind="BREAKER" retained="true" open="false" node1="24" node2="5"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="DARCEL61VIELM" loadType="FICTITIOUS" p0="-16.21525350818945" q0="2.516529872445062" node="11" p="-16.21525350818945" q="2.516529872445062"/>
            <iidm:load id="SARRYL61VIELM" loadType="FICTITIOUS" p0="-106.07255047099329" q0="28.300870528028554" node="13" p="-106.07255047099329" q="28.300870528028554"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VIELMP7" nominalV="400.0" lowVoltageLimit="390.0" highVoltageLimit="420.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="VIELM-P71"/>
            <iidm:nodeBreakerTopology nodeCount="36">
                <iidm:busbarSection id="VIELMP7_1A" name="1A" node="0" v="412.40618097560707" angle="2.163750470259136"/>
                <iidm:busbarSection id="VIELMP7_1B" name="1B" node="1" v="412.40618097560707" angle="2.163750470259136"/>
                <iidm:busbarSection id="VIELMP7_2A" name="2A" node="2" v="412.40618097560707" angle="2.163750470259136"/>
                <iidm:busbarSection id="VIELMP7_2B" name="2B" node="3" v="412.40618097560707" angle="2.163750470259136"/>
                <iidm:switch id="VIELMP7_VIELM7GEN.P.3 SA.2_OC" name="VIELM7GEN.P.3 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="16"/>
                <iidm:switch id="VIELMP7_VIELM7GEN.P.2 SA.1_OC" name="VIELM7GEN.P.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="17"/>
                <iidm:switch id="VIELMP7_VIELM7AT762 SA.2_OC" name="VIELM7AT762 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="18"/>
                <iidm:switch id="VIELMP7_VIELM7SEREI.1 SA.2_OC" name="VIELM7SEREI.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="19"/>
                <iidm:switch id="VIELMP7_VIELM7GEN.P.1 SA.2_OC" name="VIELM7GEN.P.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="20"/>
                <iidm:switch id="VIELMP7_VIELM7COUPL.A SA.2_OC" name="VIELM7COUPL.A SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="21"/>
                <iidm:switch id="VIELMP7_VIELM7SEREI.1 SA.1_OC" name="VIELM7SEREI.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="19"/>
                <iidm:switch id="VIELMP7_VIELM7M.SEI.2 SA.2_OC" name="VIELM7M.SEI.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="22"/>
                <iidm:switch id="VIELMP7_VIELM7GEN.P.1 SA.1_OC" name="VIELM7GEN.P.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="20"/>
                <iidm:switch id="VIELMP7_VIELM7CRENE.1 SA.1_OC" name="VIELM7CRENE.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="23"/>
                <iidm:switch id="VIELMP7_VIELM7GROSN.1 SA.1_OC" name="VIELM7GROSN.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="24"/>
                <iidm:switch id="VIELMP7_VIELM7COUPL.B SA.1_OC" name="VIELM7COUPL.B SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="25" node2="1"/>
                <iidm:switch id="VIELMP7_VIELM7CRENE.1 SA.2_OC" name="VIELM7CRENE.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="23"/>
                <iidm:switch id="VIELMP7_VIELM7M.SEI.2 SA.1_OC" name="VIELM7M.SEI.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="22"/>
                <iidm:switch id="VIELMP7_VIELM7AT762 SA.1_OC" name="VIELM7AT762 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="18"/>
                <iidm:switch id="VIELMP7_VIELM7GROSN.1 SA.2_OC" name="VIELM7GROSN.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="24"/>
                <iidm:switch id="VIELMP7_VIELM7GEN.P.2 SA.2_OC" name="VIELM7GEN.P.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="17"/>
                <iidm:switch id="VIELMP7_VIELM7H.PAU.1 SA.1_OC" name="VIELM7H.PAU.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="26"/>
                <iidm:switch id="VIELMP7_VIELM7TRO.2AB SA.2A_OC" name="VIELM7TRO.2AB SA.2A_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="27"/>
                <iidm:switch id="VIELMP7_VIELM7M.SEI.1 SA.2_OC" name="VIELM7M.SEI.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="28"/>
                <iidm:switch id="VIELMP7_VIELM7AT761 SA.1_OC" name="VIELM7AT761 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="29"/>
                <iidm:switch id="VIELMP7_VIELM7TRO.1AB SA.1A_OC" name="VIELM7TRO.1AB SA.1A_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="30"/>
                <iidm:switch id="VIELMP7_VIELM7AT761 SA.2_OC" name="VIELM7AT761 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="29"/>
                <iidm:switch id="VIELMP7_VIELM7COUPL.A SA.1_OC" name="VIELM7COUPL.A SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="31" node2="0"/>
                <iidm:switch id="VIELMP7_VIELM7M.SEI.1 SA.1_OC" name="VIELM7M.SEI.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="28"/>
                <iidm:switch id="VIELMP7_VIELM7AT763 SA.1_OC" name="VIELM7AT763 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="32"/>
                <iidm:switch id="VIELMP7_VIELM7AT763 SA.2_OC" name="VIELM7AT763 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="32"/>
                <iidm:switch id="VIELMP7_VIELM7GEN.P.3 SA.1_OC" name="VIELM7GEN.P.3 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
                <iidm:switch id="VIELMP7_VIELM7TRO.2AB SA.2B_OC" name="VIELM7TRO.2AB SA.2B_OC" kind="DISCONNECTOR" retained="false" open="false" node1="33" node2="3"/>
                <iidm:switch id="VIELMP7_VIELM7COUPL.B SA.2_OC" name="VIELM7COUPL.B SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="34"/>
                <iidm:switch id="VIELMP7_VIELM7TRO.1AB SA.1B_OC" name="VIELM7TRO.1AB SA.1B_OC" kind="DISCONNECTOR" retained="false" open="false" node1="35" node2="1"/>
                <iidm:switch id="VIELMP7_VIELM7H.PAU.1 SA.2_OC" name="VIELM7H.PAU.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="26"/>
                <iidm:switch id="VIELMP7_VIELM7GEN.P.1 DJ_OC" name="VIELM7GEN.P.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="20" node2="12"/>
                <iidm:switch id="VIELMP7_VIELM7GROSN.1 DJ_OC" name="VIELM7GROSN.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="24" node2="10"/>
                <iidm:switch id="VIELMP7_VIELM7AT761 DJ_OC" name="VIELM7AT761 DJ_OC" kind="BREAKER" retained="true" open="false" node1="29" node2="6"/>
                <iidm:switch id="VIELMP7_VIELM7M.SEI.1 DJ_OC" name="VIELM7M.SEI.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="28" node2="13"/>
                <iidm:switch id="VIELMP7_VIELM7COUPL.A DJ_OC" name="VIELM7COUPL.A DJ_OC" kind="BREAKER" retained="true" open="false" node1="21" node2="31"/>
                <iidm:switch id="VIELMP7_VIELM7COUPL.B DJ_OC" name="VIELM7COUPL.B DJ_OC" kind="BREAKER" retained="true" open="false" node1="34" node2="25"/>
                <iidm:switch id="VIELMP7_VIELM7CRENE.1 DJ_OC" name="VIELM7CRENE.1 DJ_OC" kind="BREAKER" retained="true" open="true" node1="23" node2="14"/>
                <iidm:switch id="VIELMP7_VIELM7TRO.2AB DJ_OC" name="VIELM7TRO.2AB DJ_OC" kind="BREAKER" retained="true" open="false" node1="27" node2="33"/>
                <iidm:switch id="VIELMP7_VIELM7M.SEI.2 DJ_OC" name="VIELM7M.SEI.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="22" node2="15"/>
                <iidm:switch id="VIELMP7_VIELM7H.PAU.1 DJ_OC" name="VIELM7H.PAU.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="26" node2="7"/>
                <iidm:switch id="VIELMP7_VIELM7TRO.1AB DJ_OC" name="VIELM7TRO.1AB DJ_OC" kind="BREAKER" retained="true" open="false" node1="30" node2="35"/>
                <iidm:switch id="VIELMP7_VIELM7SEREI.1 DJ_OC" name="VIELM7SEREI.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="19" node2="9"/>
                <iidm:switch id="VIELMP7_VIELM7GEN.P.2 DJ_OC" name="VIELM7GEN.P.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="17" node2="11"/>
                <iidm:switch id="VIELMP7_VIELM7AT762 DJ_OC" name="VIELM7AT762 DJ_OC" kind="BREAKER" retained="true" open="false" node1="18" node2="4"/>
                <iidm:switch id="VIELMP7_VIELM7AT763 DJ_OC" name="VIELM7AT763 DJ_OC" kind="BREAKER" retained="true" open="false" node1="32" node2="5"/>
                <iidm:switch id="VIELMP7_VIELM7GEN.P.3 DJ_OC" name="VIELM7GEN.P.3 DJ_OC" kind="BREAKER" retained="true" open="true" node1="16" node2="8"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="SEREIL71VIELM" loadType="FICTITIOUS" p0="-305.1403257717382" q0="38.5216353495116" node="9" p="-305.1403257717382" q="38.5216353495116"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="VIELMY771" r="0.6999967098236084" x="68.69998168945312" g="6.835180101916194E-7" b="-1.828255335567519E-6" ratedU1="380.0" ratedU2="380.0" voltageLevelId1="VIELMP7" node1="6" voltageLevelId2="1VIELP7" node2="1" p1="82.41454374941823" q1="-2.150937879405774" p2="-82.27022142153383" q2="5.204079349201038">
            <iidm:property name="activeLimitId1" value="E1 PROT TR"/>
            <iidm:property name="STUDY_activeLimitId1" value="E1 PROT"/>
            <iidm:property name="STUDY_PROTECTION" value="E1 PROT, E1 PROT TLIM, H1 PROT, H1 PROT TLIM, H2 PROT, H2 PROT TLIM"/>
            <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
            <iidm:property name="codeOI" value="VIELM-Y761.1"/>
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:terminalRef id="VIELMY771" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="9999.0"/>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="VIELMY761" r="0.1759258508682251" x="-4.551109790802002" g="0.0" b="0.0" ratedU1="380.0" ratedU2="235.0" voltageLevelId1="1VIELP7" node1="2" voltageLevelId2="VIELMP6" node2="8" p1="82.12802272591148" q1="-74.34980229382927" p2="-82.09192627543831" q2="73.4160059731239">
            <iidm:property name="STUDY_IT" value="E1 J, E1 J TLIM, H1 J, H1 J TLIM, H2 J, H2 J TLIM"/>
            <iidm:property name="activeLimitId1" value="E1 J TR"/>
            <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
            <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT"/>
            <iidm:property name="TR_IT" value="E1 J TR"/>
            <iidm:property name="codeOI" value="VIELM-Y761.2"/>
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:terminalRef id="VIELMY761" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9578543901443481"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits2 permanentLimit="839.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1095.0"/>
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1460.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="VIELMY711" r="0.015483870171010494" x="0.6385944485664368" g="0.0" b="0.0" ratedU1="380.0" ratedU2="21.0" voltageLevelId1="1VIELP7" node1="3" voltageLevelId2="VIELMP1" node2="2" p1="0.14219869562616694" q1="69.14572294462755" p2="-3.552713678800501E-15" q2="-63.28108502886755">
            <iidm:property name="codeOI" value="VIELM-Y761.3"/>
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:terminalRef id="VIELMY711" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="VIELMY635" r="0.12984098494052887" x="5.193655967712402" g="1.9926685126847588E-5" b="-5.6631102779647335E-5" ratedU1="225.0" ratedU2="64.5" voltageLevelId1="VIELMP6" node1="5" voltageLevelId2="VIELMP3" node2="5" p1="6.593520177848907" q1="-21.79878255808262" p2="-6.494315872942881" q2="22.70934911129234">
            <iidm:property name="STUDY_IT" value="E1 J, H1 J, H2 J"/>
            <iidm:property name="activeLimitId2" value="E1 PROT TR"/>
            <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT"/>
            <iidm:property name="STUDY_activeLimitId2" value="E1 PROT"/>
            <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
            <iidm:property name="codeOI" value="VIELM-Y635"/>
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="4" loadTapChangingCapabilities="true" targetV="65.14747619628906">
                <iidm:terminalRef id="VIELMY635" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8695651888847351"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8795074820518494"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8888888955116272"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8992805480957031"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9090909361839294"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9199631810188293"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.930232584476471"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9416195750236511"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9523809552192688"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.964320182800293"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9756097793579102"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9881423115730286"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.012145757675171"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0256410837173462"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.038421630859375"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0526316165924072"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0660980939865112"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.07991361618042"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0952903032302856"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1098779439926147"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.12485933303833"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1415525674819946"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1574074029922485"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1750881671905518"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits2 permanentLimit="1029.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1342.0"/>
                <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1789.9998779296875"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1789.9998779296875"/>
                <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="VIELMY634" r="0.12737563252449036" x="5.193634033203125" g="1.995072489080485E-5" b="-8.95620250958018E-5" ratedU1="225.0" ratedU2="64.5" voltageLevelId1="VIELMP6" node1="7" voltageLevelId2="VIELMP3" node2="6" p1="6.604064834398189" q1="-21.7299150453116" p2="-6.505081956938884" q2="22.776487513187135">
            <iidm:property name="STUDY_IT" value="E1 J, H1 J, H2 J"/>
            <iidm:property name="activeLimitId2" value="E1 PROT TR"/>
            <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT"/>
            <iidm:property name="STUDY_activeLimitId2" value="E1 PROT"/>
            <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
            <iidm:property name="codeOI" value="VIELM-Y634"/>
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="4" loadTapChangingCapabilities="true" targetV="65.14747619628906">
                <iidm:terminalRef id="VIELMY634" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8695651888847351"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8795074820518494"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8888888955116272"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8992805480957031"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9090909361839294"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9199631810188293"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.930232584476471"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9416195750236511"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9523809552192688"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.964320182800293"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9756097793579102"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9881423115730286"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.012145757675171"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0256410837173462"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.038421630859375"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0526316165924072"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0660980939865112"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.07991361618042"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0952903032302856"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1098779439926147"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.12485933303833"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1415525674819946"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1574074029922485"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1750881671905518"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits2 permanentLimit="1029.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1342.0"/>
                <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1789.9998779296875"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1789.9998779296875"/>
                <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="VIELMY762" r="0.17982721328735352" x="13.812268257141113" g="1.8090278217641753E-6" b="-4.36632080891286E-6" ratedU1="388.0" ratedU2="240.0" voltageLevelId1="VIELMP7" node1="4" voltageLevelId2="VIELMP6" node2="4" p1="117.04983341372262" q1="17.478663635932207" p2="-116.90024871732747" q2="-13.977045805402668">
            <iidm:property name="STUDY_IT" value="E1 J, E1 J TLIM, H1 J, H1 J TLIM, H2 J, H2 J TLIM"/>
            <iidm:property name="activeLimitId2" value="E1 PROT TR"/>
            <iidm:property name="STUDY_PROTECTION" value="E1 PROT, E1 PROT TLIM, H1 PROT, H1 PROT TLIM, H2 PROT, H2 PROT TLIM"/>
            <iidm:property name="STUDY_activeLimitId2" value="E1 PROT"/>
            <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
            <iidm:property name="codeOI" value="VIELM-Y762"/>
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:terminalRef id="VIELMY762" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9569377899169922"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0427528619766235"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits2 permanentLimit="1659.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2164.0"/>
                <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2886.0"/>
                <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="VIELMY763" r="0.4398113191127777" x="21.68460464477539" g="1.8035310631603352E-6" b="-3.0964220059104264E-6" ratedU1="380.0" ratedU2="235.0" voltageLevelId1="VIELMP7" node1="5" voltageLevelId2="VIELMP6" node2="6" p1="74.86652471113955" q1="15.289828050630149" p2="-74.71643116260728" q2="-12.99218722987871">
            <iidm:property name="STUDY_IT" value="E1 J, E1 J TLIM, H1 J, H1 J TLIM, H2 J, H2 J TLIM"/>
            <iidm:property name="activeLimitId2" value="E1 PROT TR"/>
            <iidm:property name="STUDY_PROTECTION" value="E1 PROT, E1 PROT TLIM, H1 PROT, H1 PROT TLIM, H2 PROT, H2 PROT TLIM"/>
            <iidm:property name="STUDY_activeLimitId2" value="E1 PROT"/>
            <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
            <iidm:property name="codeOI" value="VIELM-Y763"/>
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:terminalRef id="VIELMY763" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9587727785110474"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits2 permanentLimit="839.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1095.0"/>
                <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1460.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1460.0"/>
                <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="H.PAU" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="2H.PAP7" nominalV="400.0" lowVoltageLimit="280.0" highVoltageLimit="520.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="2H.PA-P72"/>
            <iidm:nodeBreakerTopology nodeCount="4">
                <iidm:busbarSection id="2H.PAP7_1" name="1" node="0" v="410.2112752742126" angle="-0.6798698453416382"/>
                <iidm:switch id="2H.PAP7_2H.PAP7-2H.PAP7.SJB.0-H.PAUAT762E1SA_F" name="2H.PAP7-2H.PAP7.SJB.0-H.PAUAT762E1SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
                <iidm:switch id="2H.PAP7_2H.PAP7-2H.PAP7.SJB.0-H.PAUAT762E2SA_F" name="2H.PAP7-2H.PAP7.SJB.0-H.PAUAT762E2SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
                <iidm:switch id="2H.PAP7_2H.PAP7-2H.PAP7.SJB.0-H.PAUAT762E3SA_F" name="2H.PAP7-2H.PAP7.SJB.0-H.PAUAT762E3SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="H.PAUY712" loadType="FICTITIOUS" p0="0.15227925062267644" q0="67.82646137440611" node="3" p="0.15227925062267644" q="67.82646137440611"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="H.PAUP6" nominalV="225.0" lowVoltageLimit="220.0" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="H.PAU-P61"/>
            <iidm:nodeBreakerTopology nodeCount="22">
                <iidm:busbarSection id="H.PAUP6_1" name="1" node="0" v="241.9058125704618" angle="-0.2625909646383047"/>
                <iidm:busbarSection id="H.PAUP6_2" name="2" node="1" v="241.9058125704618" angle="-0.2625909646383047"/>
                <iidm:switch id="H.PAUP6_H.PAU6BREU5.1 SA.2_OC" name="H.PAU6BREU5.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="11"/>
                <iidm:switch id="H.PAUP6_H.PAU6TR634 SA.2_OC" name="H.PAU6TR634 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
                <iidm:switch id="H.PAUP6_H.PAU6COUPL SA.2_OC" name="H.PAU6COUPL SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="13"/>
                <iidm:switch id="H.PAUP6_H.PAU6TR652 SA.1_OC" name="H.PAU6TR652 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="14"/>
                <iidm:switch id="H.PAUP6_H.PAU6GUEUG.1 SA.2_OC" name="H.PAU6GUEUG.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="15"/>
                <iidm:switch id="H.PAUP6_H.PAU6ZCUR5.1 SA.2_OC" name="H.PAU6ZCUR5.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
                <iidm:switch id="H.PAUP6_H.PAU6COMMU.1 SA.2_OC" name="H.PAU6COMMU.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="17"/>
                <iidm:switch id="H.PAUP6_H.PAU6TR651 SA.2_OC" name="H.PAU6TR651 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="18"/>
                <iidm:switch id="H.PAUP6_H.PAU6TR652 SA.2_OC" name="H.PAU6TR652 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="14"/>
                <iidm:switch id="H.PAUP6_H.PAU6COUPL SA.1_OC" name="H.PAU6COUPL SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="19" node2="0"/>
                <iidm:switch id="H.PAUP6_H.PAU6GUEUG.1 SA.1_OC" name="H.PAU6GUEUG.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="15"/>
                <iidm:switch id="H.PAUP6_H.PAU6ZCUR5.1 SA.1_OC" name="H.PAU6ZCUR5.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
                <iidm:switch id="H.PAUP6_H.PAU6AT762 SA.1_OC" name="H.PAU6AT762 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="20"/>
                <iidm:switch id="H.PAUP6_H.PAU6COMMU.1 SA.1_OC" name="H.PAU6COMMU.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="17"/>
                <iidm:switch id="H.PAUP6_H.PAU6TR635 SA.1_OC" name="H.PAU6TR635 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="21"/>
                <iidm:switch id="H.PAUP6_H.PAU6TR651 SA.1_OC" name="H.PAU6TR651 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="18"/>
                <iidm:switch id="H.PAUP6_H.PAU6TR635 SA.2_OC" name="H.PAU6TR635 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="21"/>
                <iidm:switch id="H.PAUP6_H.PAU6BREU5.1 SA.1_OC" name="H.PAU6BREU5.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="11"/>
                <iidm:switch id="H.PAUP6_H.PAU6AT762 SA.2_OC" name="H.PAU6AT762 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="20"/>
                <iidm:switch id="H.PAUP6_H.PAU6TR634 SA.1_OC" name="H.PAU6TR634 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
                <iidm:switch id="H.PAUP6_H.PAU6TR651 DJ_OC" name="H.PAU6TR651 DJ_OC" kind="BREAKER" retained="true" open="false" node1="18" node2="5"/>
                <iidm:switch id="H.PAUP6_H.PAU6ZCUR5.1 DJ_OC" name="H.PAU6ZCUR5.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="16" node2="7"/>
                <iidm:switch id="H.PAUP6_H.PAU6TR635 DJ_OC" name="H.PAU6TR635 DJ_OC" kind="BREAKER" retained="true" open="false" node1="21" node2="4"/>
                <iidm:switch id="H.PAUP6_H.PAU6AT762 DJ_OC" name="H.PAU6AT762 DJ_OC" kind="BREAKER" retained="true" open="false" node1="20" node2="6"/>
                <iidm:switch id="H.PAUP6_H.PAU6TR652 DJ_OC" name="H.PAU6TR652 DJ_OC" kind="BREAKER" retained="true" open="false" node1="14" node2="3"/>
                <iidm:switch id="H.PAUP6_H.PAU6BREU5.1 DJ_OC" name="H.PAU6BREU5.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="11" node2="8"/>
                <iidm:switch id="H.PAUP6_H.PAU6GUEUG.1 DJ_OC" name="H.PAU6GUEUG.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="15" node2="9"/>
                <iidm:switch id="H.PAUP6_H.PAU6COUPL DJ_OC" name="H.PAU6COUPL DJ_OC" kind="BREAKER" retained="true" open="false" node1="13" node2="19"/>
                <iidm:switch id="H.PAUP6_H.PAU6TR634 DJ_OC" name="H.PAU6TR634 DJ_OC" kind="BREAKER" retained="true" open="false" node1="12" node2="2"/>
                <iidm:switch id="H.PAUP6_H.PAU6COMMU.1 DJ_OC" name="H.PAU6COMMU.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="17" node2="10"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="H.PAUY634" loadType="FICTITIOUS" p0="29.144924872044015" q0="-5.64188908212077" node="2" p="29.144924872044015" q="-5.64188908212077"/>
            <iidm:load id="H.PAUY652" loadType="FICTITIOUS" p0="6.261212483031608" q0="2.445000924759597" node="3" p="6.261212483031608" q="2.445000924759597"/>
            <iidm:load id="H.PAUY635" loadType="FICTITIOUS" p0="23.28814204148237" q0="-11.638256713789929" node="4" p="23.28814204148237" q="-11.638256713789929"/>
            <iidm:load id="H.PAUY651" loadType="FICTITIOUS" p0="6.270700417872382" q0="2.438591800462291" node="5" p="6.270700417872382" q="2.438591800462291"/>
            <iidm:load id="BREU5L61H.PAU" loadType="FICTITIOUS" p0="6.437795706731777" q0="4.9519659394500195" node="8" p="6.437795706731777" q="4.9519659394500195"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="H.PAUP7" nominalV="400.0" lowVoltageLimit="390.0" highVoltageLimit="420.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="H.PAU-P71"/>
            <iidm:nodeBreakerTopology nodeCount="8">
                <iidm:busbarSection id="H.PAUP7_1" name="1" node="0" v="411.63778200147897" angle="1.1849872371580257"/>
                <iidm:busbarSection id="H.PAUP7_2" name="2" node="1"/>
                <iidm:switch id="H.PAUP7_H.PAU7AT762 SA.1_OC" name="H.PAU7AT762 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="5"/>
                <iidm:switch id="H.PAUP7_H.PAU7VIELM.1 SA.2_OC" name="H.PAU7VIELM.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
                <iidm:switch id="H.PAUP7_H.PAU7AT762 SA.2_OC" name="H.PAU7AT762 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="5"/>
                <iidm:switch id="H.PAUP7_H.PAU7SSV.O.1 SA.2_OC" name="H.PAU7SSV.O.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="7"/>
                <iidm:switch id="H.PAUP7_H.PAU7VIELM.1 SA.1_OC" name="H.PAU7VIELM.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="H.PAUP7_H.PAU7SSV.O.1 SA.1_OC" name="H.PAU7SSV.O.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="7"/>
                <iidm:switch id="H.PAUP7_H.PAU7AT762 DJ_OC" name="H.PAU7AT762 DJ_OC" kind="BREAKER" retained="true" open="false" node1="5" node2="2"/>
                <iidm:switch id="H.PAUP7_H.PAU7VIELM.1 DJ_OC" name="H.PAU7VIELM.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="6" node2="3"/>
                <iidm:switch id="H.PAUP7_H.PAU7SSV.O.1 DJ_OC" name="H.PAU7SSV.O.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="7" node2="4"/>
            </iidm:nodeBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="H.PAUY772" r="0.08999183773994446" x="45.15009689331055" g="6.95145615736692E-7" b="-8.974128604677389E-7" ratedU1="388.0" ratedU2="388.0" voltageLevelId1="H.PAUP7" node1="2" voltageLevelId2="2H.PAP7" node2="1" p1="121.79383473046919" q1="14.819797387407107" p2="-121.66846684184213" q2="-10.661597043783331">
            <iidm:property name="activeLimitId1" value="E1 PROT TR"/>
            <iidm:property name="STUDY_activeLimitId1" value="E1 PROT"/>
            <iidm:property name="STUDY_PROTECTION" value="E1 PROT, E1 PROT TLIM, H1 PROT, H1 PROT TLIM, H2 PROT, H2 PROT TLIM"/>
            <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
            <iidm:property name="codeOI" value="H.PAU-Y762.1"/>
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:terminalRef id="H.PAUY772" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="9999.0"/>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="H.PAUY762" r="0.13774366676807404" x="-3.585125207901001" g="0.0" b="0.0" ratedU1="388.0" ratedU2="240.0" voltageLevelId1="2H.PAP7" node1="2" voltageLevelId2="H.PAUP6" node2="6" p1="121.51618759121595" q1="-57.16486433062528" p2="-121.47405460767891" q2="56.06824756664355">
            <iidm:property name="STUDY_IT" value="E1 J, E1 J TLIM, H1 J, H1 J TLIM, H2 J, H2 J TLIM"/>
            <iidm:property name="activeLimitId1" value="E1 J TR"/>
            <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
            <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT"/>
            <iidm:property name="TR_IT" value="E1 J TR"/>
            <iidm:property name="codeOI" value="H.PAU-Y762.2"/>
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:terminalRef id="H.PAUY762" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9569377899169922"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0493179559707642"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits2 permanentLimit="1660.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2166.0"/>
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2888.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="CRENE" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="CRENEP7" nominalV="400.0" lowVoltageLimit="390.0" highVoltageLimit="420.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="CRENE-P71"/>
            <iidm:nodeBreakerTopology nodeCount="14">
                <iidm:busbarSection id="CRENEP7_1" name="1" node="0" v="411.09051438132724" angle="7.212327727039286"/>
                <iidm:busbarSection id="CRENEP7_2" name="2" node="1" v="411.09051438132724" angle="7.212327727039286"/>
                <iidm:switch id="CRENEP7_CRENE7AT766 SA.1_OC" name="CRENE7AT766 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="7"/>
                <iidm:switch id="CRENEP7_CRENE7AT766 SA.2_OC" name="CRENE7AT766 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="7"/>
                <iidm:switch id="CRENEP7_CRENE7VIELM.1 SA.2_OC" name="CRENE7VIELM.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
                <iidm:switch id="CRENEP7_CRENE7VIELM.1 SA.1_OC" name="CRENE7VIELM.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
                <iidm:switch id="CRENEP7_CRENE7M.SEI.1 SA.2_OC" name="CRENE7M.SEI.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="9"/>
                <iidm:switch id="CRENEP7_CRENE7M.SEI.1 SA.1_OC" name="CRENE7M.SEI.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="9"/>
                <iidm:switch id="CRENEP7_CRENE7COUPL SA.2_OC" name="CRENE7COUPL SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
                <iidm:switch id="CRENEP7_CRENE7AT768 SA.1_OC" name="CRENE7AT768 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="11"/>
                <iidm:switch id="CRENEP7_CRENE7AT768 SA.2_OC" name="CRENE7AT768 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="11"/>
                <iidm:switch id="CRENEP7_CRENE7REVIG.1 SA.1_OC" name="CRENE7REVIG.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
                <iidm:switch id="CRENEP7_CRENE7REVIG.1 SA.2_OC" name="CRENE7REVIG.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
                <iidm:switch id="CRENEP7_CRENE7COUPL SA.1_OC" name="CRENE7COUPL SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="13" node2="0"/>
                <iidm:switch id="CRENEP7_CRENE7AT766 DJ_OC" name="CRENE7AT766 DJ_OC" kind="BREAKER" retained="true" open="false" node1="7" node2="2"/>
                <iidm:switch id="CRENEP7_CRENE7AT768 DJ_OC" name="CRENE7AT768 DJ_OC" kind="BREAKER" retained="true" open="true" node1="11" node2="3"/>
                <iidm:switch id="CRENEP7_CRENE7VIELM.1 DJ_OC" name="CRENE7VIELM.1 DJ_OC" kind="BREAKER" retained="true" open="true" node1="8" node2="6"/>
                <iidm:switch id="CRENEP7_CRENE7REVIG.1 DJ_OC" name="CRENE7REVIG.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="12" node2="4"/>
                <iidm:switch id="CRENEP7_CRENE7COUPL DJ_OC" name="CRENE7COUPL DJ_OC" kind="BREAKER" retained="true" open="false" node1="10" node2="13"/>
                <iidm:switch id="CRENEP7_CRENE7M.SEI.1 DJ_OC" name="CRENE7M.SEI.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="9" node2="5"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="CRENEY766" loadType="FICTITIOUS" p0="326.76140926274087" q0="-95.365778143424" node="2" p="326.76140926274087" q="-95.365778143424"/>
            <iidm:load id="CRENEY778" loadType="FICTITIOUS" p0="0.0" q0="0.0" node="3"/>
            <iidm:load id="CRENEL71REVIG" loadType="FICTITIOUS" p0="31.716742426529095" q0="-13.886209685896574" node="4" p="31.716742426529095" q="-13.886209685896574"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="AISER" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="AISERP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="AISER-P31"/>
            <iidm:nodeBreakerTopology nodeCount="9">
                <iidm:busbarSection id="AISERP3_1" name="1" node="0" v="66.80591873736958" angle="-5.777621113776417"/>
                <iidm:switch id="AISERP3_AISER3SAUX.1 SRB.1_OC" name="AISER3SAUX.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="5" node2="2"/>
                <iidm:switch id="AISERP3_AISER3MAGNY.1 SRB.1_OC" name="AISER3MAGNY.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="6" node2="3"/>
                <iidm:switch id="AISERP3_AISER3TSNCF.1 SRB.1_OC" name="AISER3TSNCF.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="7" node2="1"/>
                <iidm:switch id="AISERP3_AISER3RONCI.1 SRB.1_OC" name="AISER3RONCI.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="8" node2="4"/>
                <iidm:switch id="AISERP3_AISERP3-AISERP3.BTS.1-AISERP3LI5SA_F" name="AISERP3-AISERP3.BTS.1-AISERP3LI5SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
                <iidm:switch id="AISERP3_AISERP3-AISERP3.BTS.1-AISERP3LI6SA_F" name="AISERP3-AISERP3.BTS.1-AISERP3LI6SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
                <iidm:switch id="AISERP3_AISERP3-AISERP3.BTS.1-AISERP3LI7SA_F" name="AISERP3-AISERP3.BTS.1-AISERP3LI7SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
                <iidm:switch id="AISERP3_AISERP3-AISERP3.BTS.1-AISERP3LI8SA_F" name="AISERP3-AISERP3.BTS.1-AISERP3LI8SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="8"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="AISER3TSNCF.1" loadType="UNDEFINED" p0="2.4149763584136963" q0="-0.917217493057251" node="1" p="2.4149763584136963" q="-0.917217493057251">
                <iidm:property name="VECTCodeOITransfoDistrib" value="CXVIG-Y411"/>
                <iidm:property name="codeOI" value="AISER-Y311"/>
            </iidm:load>
            <iidm:load id="AISER3SAUX.1" loadType="UNDEFINED" p0="2.4149763584136963" q0="-0.917217493057251" node="2" p="2.4149763584136963" q="-0.917217493057251">
                <iidm:property name="VECTCodeOITransfoDistrib" value="CXSSE-Y313"/>
                <iidm:property name="codeOI" value="AISER-Y312"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="AUXON" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="AUXONP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="AUXON-P31"/>
            <iidm:nodeBreakerTopology nodeCount="15">
                <iidm:busbarSection id="AUXONP3_1.1" name="1.1" node="0" v="66.19508407806522" angle="-5.7792007233372304"/>
                <iidm:busbarSection id="AUXONP3_1.2" name="1.2" node="1" v="66.19508407806522" angle="-5.7792007233372304"/>
                <iidm:busbarSection id="AUXONP3_1.3" name="1.3" node="2" v="66.19508407806522" angle="-5.7792007233372304"/>
                <iidm:switch id="AUXONP3_AUXON3TILLE.1 SA.1_OC" name="AUXON3TILLE.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="8" node2="0"/>
                <iidm:switch id="AUXONP3_AUXON3COLLO.1 SA.1_OC" name="AUXON3COLLO.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="9"/>
                <iidm:switch id="AUXONP3_AUXON3RIBAU.1 SA.1_OC" name="AUXON3RIBAU.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="10"/>
                <iidm:switch id="AUXONP3_AUXON3CBO.1 SS.1.23_OC" name="AUXON3CBO.1 SS.1.23_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
                <iidm:switch id="AUXONP3_AUXON3CBO.1 SS.1.12_OC" name="AUXON3CBO.1 SS.1.12_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
                <iidm:switch id="AUXONP3_AUXON3RIBAU.1 DJ_OC" name="AUXON3RIBAU.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="10" node2="5"/>
                <iidm:switch id="AUXONP3_AUXON3COLLO.1 DJ_OC" name="AUXON3COLLO.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="9" node2="6"/>
                <iidm:switch id="AUXONP3_AUXON3TILLE.1 DJ_OC" name="AUXON3TILLE.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="8" node2="7"/>
                <iidm:switch id="AUXONP3_AUXON3TR312 DJ.HT_OC" name="AUXON3TR312 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="2" node2="12"/>
                <iidm:switch id="AUXONP3_AUXON3TR313 DJ.HT_OC" name="AUXON3TR313 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="0" node2="14"/>
                <iidm:switch id="AUXONP3_AUXON3TR312 DJ.HT_OC.AUXON TR312" name="AUXON3TR312 DJ.HT_OC.AUXON TR312" kind="BREAKER" retained="true" open="false" node1="4" node2="12"/>
                <iidm:switch id="AUXONP3_Disj AUXONINF" name="Disj AUXONINF" kind="BREAKER" retained="true" open="true" node1="11" node2="12"/>
                <iidm:switch id="AUXONP3_AUXON3TR313 DJ.HT_OC.AUXON TR313" name="AUXON3TR313 DJ.HT_OC.AUXON TR313" kind="BREAKER" retained="true" open="false" node1="3" node2="14"/>
                <iidm:switch id="AUXONP3_Disj AUXONING" name="Disj AUXONING" kind="BREAKER" retained="true" open="true" node1="13" node2="14"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="AUXONINF" energySource="SOLAR" minP="0.0" maxP="1.5" voltageRegulatorOn="false" targetP="0.0" targetV="0.0" targetQ="0.0" node="11">
                <iidm:property name="genreCvg" value="PHOTOVOLTAIQUE"/>
                <iidm:property name="codeOI" value="AUXONINF"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.5" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="AUXONING" energySource="SOLAR" minP="0.0" maxP="1.5" voltageRegulatorOn="false" targetP="0.0" targetV="0.0" targetQ="0.0" node="13">
                <iidm:property name="genreCvg" value="PHOTOVOLTAIQUE"/>
                <iidm:property name="codeOI" value="AUXONING"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.5" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="AUXON3TR313" loadType="UNDEFINED" p0="3.0741114616394043" q0="-1.4134509563446045" node="3" p="3.0741114616394043" q="-1.4134509563446045">
                <iidm:property name="VECTCodeOITransfoDistrib" value="JONQU-Y312"/>
                <iidm:property name="codeOI" value="AUXON-Y313"/>
            </iidm:load>
            <iidm:load id="AUXON3TR312" loadType="UNDEFINED" p0="3.0741114616394043" q0="-1.4134509563446045" node="4" p="3.0741114616394043" q="-1.4134509563446045">
                <iidm:property name="VECTCodeOITransfoDistrib" value="JONQU-Y312"/>
                <iidm:property name="codeOI" value="AUXON-Y312"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="B.ROC" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="B.ROCP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="B.ROC-P31"/>
            <iidm:nodeBreakerTopology nodeCount="23">
                <iidm:busbarSection id="B.ROCP3_1" name="1" node="0" v="65.04918882699641" angle="-0.5598191814021857"/>
                <iidm:busbarSection id="B.ROCP3_2" name="2" node="1" v="65.06960262797696" angle="-0.5476432766182154"/>
                <iidm:busbarSection id="B.ROCP3_3.1" name="3.1" node="2" v="65.04918882699641" angle="-0.5598191814021857"/>
                <iidm:busbarSection id="B.ROCP3_3.2" name="3.2" node="3" v="65.04918882699641" angle="-0.5598191814021857"/>
                <iidm:busbarSection id="B.ROCP3_3.3" name="3.3" node="4" v="65.04918882699641" angle="-0.5598191814021857"/>
                <iidm:busbarSection id="B.ROCP3_2.3" name="2.3" node="21" v="65.06960262797696" angle="-0.5476432766182154"/>
                <iidm:busbarSection id="B.ROCP3_2.2" name="2.2" node="22" v="65.06960262797696" angle="-0.5476432766182154"/>
                <iidm:switch id="B.ROCP3_B.ROC3SE.3.23 SS.3.23" name="B.ROC3SE.3.23 SS.3.23" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="4"/>
                <iidm:switch id="B.ROCP3_B.ROC3SE.3.12 SS.3.12" name="B.ROC3SE.3.12 SS.3.12" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="B.ROCP3_B.ROC3SNCF.1 SRB1.HT_OC" name="B.ROC3SNCF.1 SRB1.HT_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="14" node2="13"/>
                <iidm:switch id="B.ROCP3_B.ROC3SNCF.1 SRB2.HT_OC" name="B.ROC3SNCF.1 SRB2.HT_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="true" node1="16" node2="15"/>
                <iidm:switch id="B.ROCP3_B.ROC3VELAR.1 SRB.1_OC" name="B.ROC3VELAR.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="17" node2="10"/>
                <iidm:switch id="B.ROCP3_B.ROC3VIELM.2 SRB.2_OC" name="B.ROC3VIELM.2 SRB.2_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="18" node2="9"/>
                <iidm:switch id="B.ROCP3_B.ROC3VIELM.1 SRB.1_OC" name="B.ROC3VIELM.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="19" node2="12"/>
                <iidm:switch id="B.ROCP3_B.ROC3VELAR.2 SRB.2_OC" name="B.ROC3VELAR.2 SRB.2_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="20" node2="11"/>
                <iidm:switch id="B.ROCP3_B.ROCP3-B.ROCP3.BTS.2-B.ROCP3LI16SA_F" name="B.ROCP3-B.ROCP3.BTS.2-B.ROCP3LI16SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="21" node2="16"/>
                <iidm:switch id="B.ROCP3_B.ROCP3-B.ROCP3.BTS.2-B.ROCP3LI18SA_F" name="B.ROCP3-B.ROCP3.BTS.2-B.ROCP3LI18SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="18"/>
                <iidm:switch id="B.ROCP3_B.ROCP3-B.ROCP3.BTS.2-B.ROCP3LI20SA_F" name="B.ROCP3-B.ROCP3.BTS.2-B.ROCP3LI20SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="20"/>
                <iidm:switch id="B.ROCP3_B.ROCP3-B.ROCP3.BTS.3.3-B.ROC3X2SA_F" name="B.ROCP3-B.ROCP3.BTS.3.3-B.ROC3X2SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="4" node2="7"/>
                <iidm:switch id="B.ROCP3_B.ROCP3-B.ROCP3.BTS.3.3-B.ROCP3LI15SA_F" name="B.ROCP3-B.ROCP3.BTS.3.3-B.ROCP3LI15SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="4" node2="15"/>
                <iidm:switch id="B.ROCP3_B.ROCP3-B.ROCP3.BTS.3.2-B.ROC3G2SA_F" name="B.ROCP3-B.ROCP3.BTS.3.2-B.ROC3G2SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="3" node2="6"/>
                <iidm:switch id="B.ROCP3_B.ROCP3-B.ROCP3.BTS.3.2-B.ROC3X1SA_F" name="B.ROCP3-B.ROCP3.BTS.3.2-B.ROC3X1SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="3" node2="8"/>
                <iidm:switch id="B.ROCP3_B.ROCP3-B.ROCP3.BTS.3.1-B.ROC3G1SA_F" name="B.ROCP3-B.ROCP3.BTS.3.1-B.ROC3G1SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="5"/>
                <iidm:switch id="B.ROCP3_B.ROCP3-B.ROCP3.BTS.3.1-B.ROCP3LI13SA_F" name="B.ROCP3-B.ROCP3.BTS.3.1-B.ROCP3LI13SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="13"/>
                <iidm:switch id="B.ROCP3_B.ROCP3-B.ROCP3.BTS.1-B.ROCP3LI14SA_F" name="B.ROCP3-B.ROCP3.BTS.1-B.ROCP3LI14SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="14"/>
                <iidm:switch id="B.ROCP3_B.ROCP3-B.ROCP3.BTS.1-B.ROCP3LI17SA_F" name="B.ROCP3-B.ROCP3.BTS.1-B.ROCP3LI17SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="17"/>
                <iidm:switch id="B.ROCP3_B.ROCP3-B.ROCP3.BTS.1-B.ROCP3LI19SA_F" name="B.ROCP3-B.ROCP3.BTS.1-B.ROCP3LI19SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="19"/>
                <iidm:switch id="B.ROCP3_B.ROCP3_2.2_2_F" name="B.ROCP3_2.2_2_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="22" node2="1"/>
                <iidm:switch id="B.ROCP3_B.ROCP3_2.3_2.2_F" name="B.ROCP3_2.3_2.2_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="21" node2="22"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="B.ROC3G1" loadType="UNDEFINED" p0="0.04051681607961655" q0="0.20352187752723694" node="5" p="0.04051681607961655" q="0.20352187752723694">
                <iidm:property name="VECTCodeOITransfoDistrib" value="LESPA-Y311"/>
                <iidm:property name="codeOI" value="B.ROC-Y311"/>
            </iidm:load>
            <iidm:load id="B.ROC3G2" loadType="UNDEFINED" p0="0.04051681607961655" q0="0.20352187752723694" node="6" p="0.04051681607961655" q="0.20352187752723694">
                <iidm:property name="VECTCodeOITransfoDistrib" value="LEVRO-Y411"/>
                <iidm:property name="codeOI" value="B.ROC-Y312"/>
            </iidm:load>
            <iidm:load id="B.ROC3X2" loadType="UNDEFINED" p0="0.04051681607961655" q0="0.20352187752723694" node="7" p="0.04051681607961655" q="0.20352187752723694">
                <iidm:property name="VECTCodeOITransfoDistrib" value="LEZIG-Y311"/>
                <iidm:property name="codeOI" value="B.ROC-Y314"/>
            </iidm:load>
            <iidm:load id="B.ROC3X1" loadType="UNDEFINED" p0="0.04051681607961655" q0="0.20352187752723694" node="8" p="0.04051681607961655" q="0.20352187752723694">
                <iidm:property name="VECTCodeOITransfoDistrib" value="LEYGU-Y311"/>
                <iidm:property name="codeOI" value="B.ROC-Y313"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="BEON" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="BEON P3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="BEON -P31"/>
            <iidm:nodeBreakerTopology nodeCount="8">
                <iidm:busbarSection id="BEON P3_1.1" name="1.1" node="0" v="65.72874949635063" angle="-6.981568188994212"/>
                <iidm:busbarSection id="BEON P3_1.2" name="1.2" node="1" v="65.72874949635063" angle="-6.981568188994212"/>
                <iidm:busbarSection id="BEON P3_1.3" name="1.3" node="2" v="65.72874949635063" angle="-6.981568188994212"/>
                <iidm:switch id="BEON P3_BEON 3CBO.1 SS.1.12_OC" name="BEON 3CBO.1 SS.1.12_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
                <iidm:switch id="BEON P3_BEON 3CBO.1 SS.1.23_OC" name="BEON 3CBO.1 SS.1.23_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
                <iidm:switch id="BEON P3_BEON 3TR311 DJ.HT_OC" name="BEON 3TR311 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="0" node2="6"/>
                <iidm:switch id="BEON P3_BEON 3CPVAN.1 DJ_OC" name="BEON 3CPVAN.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="0" node2="4"/>
                <iidm:switch id="BEON P3_BEON 3P.SAO.1 DJ_OC" name="BEON 3P.SAO.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="2" node2="5"/>
                <iidm:switch id="BEON P3_BEON P3-N1_DJ_F" name="BEON P3-N1_DJ_F" kind="BREAKER" retained="true" open="false" fictitious="true" node1="7" node2="6"/>
                <iidm:switch id="BEON P3_BEON P3-BEON3 TR311_DJ_F" name="BEON P3-BEON3 TR311_DJ_F" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="6"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="BEON IN1" energySource="SOLAR" minP="0.0" maxP="4.550000190734863" voltageRegulatorOn="false" targetP="0.0" targetV="65.72884368896484" targetQ="0.0" node="7" p="-0.0" q="-0.0">
                <iidm:property name="genreCvg" value="PHOTOVOLTAIQUE"/>
                <iidm:property name="codeOI" value="BEON IN1"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="4.550000190734863" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="BEON3 TR311" loadType="UNDEFINED" p0="6.353643894195557" q0="-0.8567429184913635" node="3" p="6.353643894195557" q="-0.8567429184913635">
                <iidm:property name="VECTCodeOITransfoDistrib" value="MATHA-Y413"/>
                <iidm:property name="codeOI" value="BEON -Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="BOCTO" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="BOCTOP7" nominalV="400.0" lowVoltageLimit="390.0" highVoltageLimit="420.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="BOCTO-P71"/>
            <iidm:nodeBreakerTopology nodeCount="28">
                <iidm:busbarSection id="BOCTOP7_1A" name="1A" node="0" v="405.3804864268027" angle="11.446929591709821"/>
                <iidm:busbarSection id="BOCTOP7_1B" name="1B" node="1" v="405.3804864268027" angle="11.446929591709821"/>
                <iidm:busbarSection id="BOCTOP7_2A" name="2A" node="2" v="405.3804864268027" angle="11.446929591709821"/>
                <iidm:busbarSection id="BOCTOP7_2B" name="2B" node="3" v="405.3804864268027" angle="11.446929591709821"/>
                <iidm:switch id="BOCTOP7_BOCTO7COUPL.A SA.2_OC" name="BOCTO7COUPL.A SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="12"/>
                <iidm:switch id="BOCTOP7_BOCTO7M.SEI.1 SA.1_OC" name="BOCTO7M.SEI.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="13"/>
                <iidm:switch id="BOCTOP7_BOCTO7M.SEI.2 SA.2_OC" name="BOCTO7M.SEI.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="14"/>
                <iidm:switch id="BOCTOP7_BOCTO7TRO.2AB SA.2A_OC" name="BOCTO7TRO.2AB SA.2A_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="15"/>
                <iidm:switch id="BOCTOP7_BOCTO7TRO.1AB SA.1A_OC" name="BOCTO7TRO.1AB SA.1A_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="16"/>
                <iidm:switch id="BOCTOP7_BOCTO7MORBR.1 SA.1_OC" name="BOCTO7MORBR.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="17"/>
                <iidm:switch id="BOCTOP7_BOCTO7M.SEI.1 SA.2_OC" name="BOCTO7M.SEI.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="13"/>
                <iidm:switch id="BOCTOP7_BOCTO7COUPL.B SA.2_OC" name="BOCTO7COUPL.B SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="18"/>
                <iidm:switch id="BOCTOP7_BOCTO7TRO.1AB SA.1B_OC" name="BOCTO7TRO.1AB SA.1B_OC" kind="DISCONNECTOR" retained="false" open="false" node1="19" node2="1"/>
                <iidm:switch id="BOCTOP7_BOCTO7AUXIL.1 SA.2_OC" name="BOCTO7AUXIL.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="20"/>
                <iidm:switch id="BOCTOP7_BOCTO7MORBR.1 SA.2_OC" name="BOCTO7MORBR.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="17"/>
                <iidm:switch id="BOCTOP7_BOCTO7N.SE5.1 SA.1_OC" name="BOCTO7N.SE5.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="21"/>
                <iidm:switch id="BOCTOP7_BOCTO7AUXIL.2 SA.1_OC" name="BOCTO7AUXIL.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="22"/>
                <iidm:switch id="BOCTOP7_BOCTO7AUXIL.1 SA.1_OC" name="BOCTO7AUXIL.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="20"/>
                <iidm:switch id="BOCTOP7_BOCTO7N.SE5.2 SA.2_OC" name="BOCTO7N.SE5.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="23"/>
                <iidm:switch id="BOCTOP7_BOCTO7COUPL.B SA.1_OC" name="BOCTO7COUPL.B SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="24" node2="1"/>
                <iidm:switch id="BOCTOP7_BOCTO7MORBR.2 SA.1_OC" name="BOCTO7MORBR.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="25"/>
                <iidm:switch id="BOCTOP7_BOCTO7TRO.2AB SA.2B_OC" name="BOCTO7TRO.2AB SA.2B_OC" kind="DISCONNECTOR" retained="false" open="false" node1="26" node2="3"/>
                <iidm:switch id="BOCTOP7_BOCTO7MORBR.2 SA.2_OC" name="BOCTO7MORBR.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="25"/>
                <iidm:switch id="BOCTOP7_BOCTO7M.SEI.2 SA.1_OC" name="BOCTO7M.SEI.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
                <iidm:switch id="BOCTOP7_BOCTO7COUPL.A SA.1_OC" name="BOCTO7COUPL.A SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="27" node2="0"/>
                <iidm:switch id="BOCTOP7_BOCTO7AUXIL.2 SA.2_OC" name="BOCTO7AUXIL.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="22"/>
                <iidm:switch id="BOCTOP7_BOCTO7N.SE5.1 SA.2_OC" name="BOCTO7N.SE5.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="21"/>
                <iidm:switch id="BOCTOP7_BOCTO7N.SE5.2 SA.1_OC" name="BOCTO7N.SE5.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="23"/>
                <iidm:switch id="BOCTOP7_BOCTO7MORBR.2 DJ_OC" name="BOCTO7MORBR.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="25" node2="11"/>
                <iidm:switch id="BOCTOP7_BOCTO7N.SE5.1 DJ.HT_OC" name="BOCTO7N.SE5.1 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="21" node2="10"/>
                <iidm:switch id="BOCTOP7_BOCTO7TRO.2AB DJ_OC" name="BOCTO7TRO.2AB DJ_OC" kind="BREAKER" retained="true" open="false" node1="15" node2="26"/>
                <iidm:switch id="BOCTOP7_BOCTO7TRO.1AB DJ_OC" name="BOCTO7TRO.1AB DJ_OC" kind="BREAKER" retained="true" open="false" node1="16" node2="19"/>
                <iidm:switch id="BOCTOP7_BOCTO7COUPL.A DJ_OC" name="BOCTO7COUPL.A DJ_OC" kind="BREAKER" retained="true" open="false" node1="12" node2="27"/>
                <iidm:switch id="BOCTOP7_BOCTO7AUXIL.1 DJ.HT_OC" name="BOCTO7AUXIL.1 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="20" node2="4"/>
                <iidm:switch id="BOCTOP7_BOCTO7M.SEI.1 DJ_OC" name="BOCTO7M.SEI.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="13" node2="6"/>
                <iidm:switch id="BOCTOP7_BOCTO7M.SEI.2 DJ_OC" name="BOCTO7M.SEI.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="14" node2="9"/>
                <iidm:switch id="BOCTOP7_BOCTO7AUXIL.2 DJ.HT_OC" name="BOCTO7AUXIL.2 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="22" node2="5"/>
                <iidm:switch id="BOCTOP7_BOCTO7MORBR.1 DJ_OC" name="BOCTO7MORBR.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="17" node2="8"/>
                <iidm:switch id="BOCTOP7_BOCTO7COUPL.B DJ_OC" name="BOCTO7COUPL.B DJ_OC" kind="BREAKER" retained="true" open="false" node1="18" node2="24"/>
                <iidm:switch id="BOCTOP7_BOCTO7N.SE5.2 DJ.HT_OC" name="BOCTO7N.SE5.2 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="23" node2="7"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="BOCTO7N.SE5-Y71G" loadType="UNDEFINED" p0="0.0" q0="-11.74282169342041" node="4" p="0.0" q="-11.74282169342041">
                <iidm:property name="VECTCodeOITransfoDistrib" value="MTELI-Y311"/>
                <iidm:property name="codeOI" value="N.SE5-Y71G"/>
            </iidm:load>
            <iidm:load id="BOCTO7N.SE5-Y71H" loadType="UNDEFINED" p0="0.6577888131141663" q0="-6.927773475646973" node="5" p="0.6577888131141663" q="-6.927773475646973">
                <iidm:property name="VECTCodeOITransfoDistrib" value="MTELI-Y312"/>
                <iidm:property name="codeOI" value="N.SE5-Y71H"/>
            </iidm:load>
            <iidm:load id="BOCTOL71MORBR" loadType="FICTITIOUS" p0="325.9863011974237" q0="-120.43877655919641" node="8" p="325.9863011974237" q="-120.43877655919641"/>
            <iidm:load id="BOCTOL72MORBR" loadType="FICTITIOUS" p0="317.64871260238175" q0="-118.8096271005088" node="11" p="317.64871260238175" q="-118.8096271005088"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="BOISS" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="LYON"/>
        <iidm:voltageLevel id="BOISSP6" nominalV="225.0" lowVoltageLimit="220.0" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="BOISS-P61"/>
            <iidm:nodeBreakerTopology nodeCount="36">
                <iidm:busbarSection id="BOISSP6_1.1" name="1.1" node="0" v="243.18023925190045" angle="-2.7244659262487048"/>
                <iidm:busbarSection id="BOISSP6_1.2" name="1.2" node="1" v="243.18023925190045" angle="-2.7244659262487048"/>
                <iidm:busbarSection id="BOISSP6_2.1" name="2.1" node="2" v="243.18023925190045" angle="-2.7244659262487048"/>
                <iidm:busbarSection id="BOISSP6_2.2" name="2.2" node="3" v="243.18023925190045" angle="-2.7244659262487048"/>
                <iidm:switch id="BOISSP6_BOISS6COUPL.1 SA.2_OC" name="BOISS6COUPL.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="18"/>
                <iidm:switch id="BOISSP6_BOISS6AT761 SA.1_OC" name="BOISS6AT761 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="19"/>
                <iidm:switch id="BOISSP6_BOISS6CUS.P.1 SA.1_OC" name="BOISS6CUS.P.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="20"/>
                <iidm:switch id="BOISSP6_BOISS6AT762 SA.1_OC" name="BOISS6AT762 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="21"/>
                <iidm:switch id="BOISSP6_BOISS6SEC..12 SS.1.12_OC" name="BOISS6SEC..12 SS.1.12_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
                <iidm:switch id="BOISSP6_BOISS6SEC..12 SS.2.12_OC" name="BOISS6SEC..12 SS.2.12_OC" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="3"/>
                <iidm:switch id="BOISSP6_BOISS6TR631 SA.2_OC" name="BOISS6TR631 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="22"/>
                <iidm:switch id="BOISSP6_BOISS6MEYZI.1 SA.1_OC" name="BOISS6MEYZI.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="23"/>
                <iidm:switch id="BOISSP6_BOISS6CUS.P.2 SA.1_OC" name="BOISS6CUS.P.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="24"/>
                <iidm:switch id="BOISSP6_BOISS6GEN.P.1 SA.2_OC" name="BOISS6GEN.P.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="25"/>
                <iidm:switch id="BOISSP6_BOISS6ZJOUX.1 SA.1_OC" name="BOISS6ZJOUX.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="26"/>
                <iidm:switch id="BOISSP6_BOISS6C.FO6.1 SA.2_OC" name="BOISS6C.FO6.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="27"/>
                <iidm:switch id="BOISSP6_BOISS6AT762 SA.2_OC" name="BOISS6AT762 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="21"/>
                <iidm:switch id="BOISSP6_BOISS6CUS.P.1 SA.2_OC" name="BOISS6CUS.P.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="20"/>
                <iidm:switch id="BOISSP6_BOISS6TR633 SA.2_OC" name="BOISS6TR633 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="28"/>
                <iidm:switch id="BOISSP6_BOISS6ZJOUX.1 SA.2_OC" name="BOISS6ZJOUX.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="26"/>
                <iidm:switch id="BOISSP6_BOISS6COUPL.1 SA.1_OC" name="BOISS6COUPL.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="29" node2="0"/>
                <iidm:switch id="BOISSP6_BOISS6MEUNI.1 SA.2_OC" name="BOISS6MEUNI.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="30"/>
                <iidm:switch id="BOISSP6_BOISS6TR632 SA.2_OC" name="BOISS6TR632 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="31"/>
                <iidm:switch id="BOISSP6_BOISS6MEUNI.1 SA.1_OC" name="BOISS6MEUNI.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="30"/>
                <iidm:switch id="BOISSP6_BOISS6C.FO6.1 SA.1_OC" name="BOISS6C.FO6.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="27"/>
                <iidm:switch id="BOISSP6_BOISS6TR633 SA.1_OC" name="BOISS6TR633 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="28"/>
                <iidm:switch id="BOISSP6_BOISS6SSV.E.3 SA.1_OC" name="BOISS6SSV.E.3 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="32"/>
                <iidm:switch id="BOISSP6_BOISS6COUPL.2 SA.2_OC" name="BOISS6COUPL.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="33"/>
                <iidm:switch id="BOISSP6_BOISS6TR632 SA.1_OC" name="BOISS6TR632 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="31"/>
                <iidm:switch id="BOISSP6_BOISS6COUPL.2 SA.1_OC" name="BOISS6COUPL.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="34" node2="1"/>
                <iidm:switch id="BOISSP6_BOISS6SSV.E.3 SA.2_OC" name="BOISS6SSV.E.3 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="32"/>
                <iidm:switch id="BOISSP6_BOISS6MIONS.2 SA.2_OC" name="BOISS6MIONS.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="35"/>
                <iidm:switch id="BOISSP6_BOISS6CUS.P.2 SA.2_OC" name="BOISS6CUS.P.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="24"/>
                <iidm:switch id="BOISSP6_BOISS6TR631 SA.1_OC" name="BOISS6TR631 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="22"/>
                <iidm:switch id="BOISSP6_BOISS6MIONS.2 SA.1_OC" name="BOISS6MIONS.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="35"/>
                <iidm:switch id="BOISSP6_BOISS6AT761 SA.2_OC" name="BOISS6AT761 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="19"/>
                <iidm:switch id="BOISSP6_BOISS6GEN.P.1 SA.1_OC" name="BOISS6GEN.P.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="25"/>
                <iidm:switch id="BOISSP6_BOISS6MEYZI.1 SA.2_OC" name="BOISS6MEYZI.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="23"/>
                <iidm:switch id="BOISSP6_BOISS6MEYZI.1 DJ_OC" name="BOISS6MEYZI.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="23" node2="12"/>
                <iidm:switch id="BOISSP6_BOISS6MEUNI.1 DJ_OC" name="BOISS6MEUNI.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="30" node2="16"/>
                <iidm:switch id="BOISSP6_BOISS6ZJOUX.1 DJ_OC" name="BOISS6ZJOUX.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="26" node2="14"/>
                <iidm:switch id="BOISSP6_BOISS6CUS.P.1 DJ_OC" name="BOISS6CUS.P.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="20" node2="13"/>
                <iidm:switch id="BOISSP6_BOISS6CUS.P.2 DJ_OC" name="BOISS6CUS.P.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="24" node2="17"/>
                <iidm:switch id="BOISSP6_BOISS6TR632 DJ_OC" name="BOISS6TR632 DJ_OC" kind="BREAKER" retained="true" open="false" node1="31" node2="6"/>
                <iidm:switch id="BOISSP6_BOISS6MIONS.2 DJ_OC" name="BOISS6MIONS.2 DJ_OC" kind="BREAKER" retained="true" open="true" node1="35" node2="15"/>
                <iidm:switch id="BOISSP6_BOISS6TR633 DJ_OC" name="BOISS6TR633 DJ_OC" kind="BREAKER" retained="true" open="false" node1="28" node2="5"/>
                <iidm:switch id="BOISSP6_BOISS6AT762 DJ_OC" name="BOISS6AT762 DJ_OC" kind="BREAKER" retained="true" open="true" node1="21" node2="4"/>
                <iidm:switch id="BOISSP6_BOISS6AT761 DJ_OC" name="BOISS6AT761 DJ_OC" kind="BREAKER" retained="true" open="false" node1="19" node2="8"/>
                <iidm:switch id="BOISSP6_BOISS6COUPL.1 DJ_OC" name="BOISS6COUPL.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="18" node2="29"/>
                <iidm:switch id="BOISSP6_BOISS6GEN.P.1 DJ_OC" name="BOISS6GEN.P.1 DJ_OC" kind="BREAKER" retained="true" open="true" node1="25" node2="10"/>
                <iidm:switch id="BOISSP6_BOISS6TR631 DJ_OC" name="BOISS6TR631 DJ_OC" kind="BREAKER" retained="true" open="false" node1="22" node2="7"/>
                <iidm:switch id="BOISSP6_BOISS6C.FO6.1 DJ_OC" name="BOISS6C.FO6.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="27" node2="9"/>
                <iidm:switch id="BOISSP6_BOISS6COUPL.2 DJ_OC" name="BOISS6COUPL.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="33" node2="34"/>
                <iidm:switch id="BOISSP6_BOISS6SSV.E.3 DJ_OC" name="BOISS6SSV.E.3 DJ_OC" kind="BREAKER" retained="true" open="false" node1="32" node2="11"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="BOISSY762" loadType="FICTITIOUS" p0="0.0" q0="0.0" node="4"/>
            <iidm:load id="BOISSY633" loadType="FICTITIOUS" p0="23.20128143030986" q0="-22.507282110000915" node="5" p="23.20128143030986" q="-22.507282110000915"/>
            <iidm:load id="BOISSY632" loadType="FICTITIOUS" p0="21.102134055674625" q0="4.072923125733951" node="6" p="21.102134055674625" q="4.072923125733951"/>
            <iidm:load id="BOISSY631" loadType="FICTITIOUS" p0="21.183876571298875" q0="6.2390404489109414" node="7" p="21.183876571298875" q="6.2390404489109414"/>
            <iidm:load id="BOISSY761" loadType="FICTITIOUS" p0="-170.92531934630892" q0="57.74003028812422" node="8" p="-170.92531934630892" q="57.74003028812422"/>
            <iidm:load id="BOISSL61C.FO6" loadType="FICTITIOUS" p0="32.7607366743307" q0="-1.2280113964388875" node="9" p="32.7607366743307" q="-1.2280113964388875"/>
            <iidm:load id="BOISSL63SSV.E" loadType="FICTITIOUS" p0="28.404233796802146" q0="10.913191212046513" node="11" p="28.404233796802146" q="10.913191212046513"/>
            <iidm:load id="BOISSL61MEYZI" loadType="FICTITIOUS" p0="-19.48536394841767" q0="22.294093324049754" node="12" p="-19.48536394841767" q="22.294093324049754"/>
            <iidm:load id="BOISSL61CUS.P" loadType="FICTITIOUS" p0="57.48267183543885" q0="-48.119831668886036" node="13" p="57.48267183543885" q="-48.119831668886036"/>
            <iidm:load id="BOISSL62MIONS" loadType="FICTITIOUS" p0="0.0" q0="0.0" node="15"/>
            <iidm:load id="BOISSL61MEUNI" loadType="FICTITIOUS" p0="8.634567729545324" q0="-10.498920399966664" node="16" p="8.634567729545324" q="-10.498920399966664"/>
            <iidm:load id="BOISSL62CUS.P" loadType="FICTITIOUS" p0="4.497726291096606E-5" q0="-4.926123050708476" node="17" p="4.497726291096606E-5" q="-4.926123050708476"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="BUGEY" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="LYON"/>
        <iidm:voltageLevel id="BUGEYP1" nominalV="24.0" lowVoltageLimit="16.799997329711914" highVoltageLimit="31.199995040893555" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="BUGEY-P11"/>
            <iidm:nodeBreakerTopology nodeCount="16">
                <iidm:busbarSection id="BUGEYP1_1.1" name="1.1" node="0" v="23.90056610107422" angle="7.013345225969508"/>
                <iidm:busbarSection id="BUGEYP1_1.2" name="1.2" node="1" v="23.902681350708004" angle="6.841873990034138"/>
                <iidm:busbarSection id="BUGEYP1_1.3" name="1.3" node="2" v="24.3342425574169" angle="0.5973910085036733"/>
                <iidm:busbarSection id="BUGEYP1_1.4" name="1.4" node="3"/>
                <iidm:switch id="BUGEYP1_BUGEY1G3 COUPL.S_OC" name="BUGEY1G3 COUPL.S_OC" kind="BREAKER" retained="true" open="true" node1="2" node2="5"/>
                <iidm:switch id="BUGEYP1_BUGEY1G5 COUPL.S_OC" name="BUGEY1G5 COUPL.S_OC" kind="BREAKER" retained="true" open="true" node1="3" node2="7"/>
                <iidm:switch id="BUGEYP1_BUGEY1G4 COUPL.S_OC" name="BUGEY1G4 COUPL.S_OC" kind="BREAKER" retained="true" open="false" node1="1" node2="4"/>
                <iidm:switch id="BUGEYP1_BUGEY1G2 COUPL.S_OC" name="BUGEY1G2 COUPL.S_OC" kind="BREAKER" retained="true" open="false" node1="0" node2="6"/>
                <iidm:switch id="BUGEYP1_BUGEYP1-BUGEYP1.SJB.1.3-BUGEY1TS3SA_F" name="BUGEYP1-BUGEYP1.SJB.1.3-BUGEY1TS3SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="8"/>
                <iidm:switch id="BUGEYP1_BUGEYP1-BUGEYP1.SJB.1.3-BUGEYTP713SA_F" name="BUGEYP1-BUGEYP1.SJB.1.3-BUGEYTP713SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="12"/>
                <iidm:switch id="BUGEYP1_BUGEYP1-BUGEYP1.SJB.1.4-BUGEY1TS5SA_F" name="BUGEYP1-BUGEYP1.SJB.1.4-BUGEY1TS5SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="3" node2="11"/>
                <iidm:switch id="BUGEYP1_BUGEYP1-BUGEYP1.SJB.1.4-BUGEYTP715SA_F" name="BUGEYP1-BUGEYP1.SJB.1.4-BUGEYTP715SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="3" node2="14"/>
                <iidm:switch id="BUGEYP1_BUGEYP1-BUGEYP1.SJB.1.1-BUGEY1TS2SA_F" name="BUGEYP1-BUGEYP1.SJB.1.1-BUGEY1TS2SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="9"/>
                <iidm:switch id="BUGEYP1_BUGEYP1-BUGEYP1.SJB.1.1-BUGEYTP712SA_F" name="BUGEYP1-BUGEYP1.SJB.1.1-BUGEYTP712SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="13"/>
                <iidm:switch id="BUGEYP1_BUGEYP1-BUGEYP1.SJB.1.2-BUGEY1TS4SA_F" name="BUGEYP1-BUGEYP1.SJB.1.2-BUGEY1TS4SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="10"/>
                <iidm:switch id="BUGEYP1_BUGEYP1-BUGEYP1.SJB.1.2-BUGEYTP714SA_F" name="BUGEYP1-BUGEYP1.SJB.1.2-BUGEYTP714SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="15"/>
                <iidm:switch id="BUGEYP1_BUGEYP1_1.1_1.3_F" name="BUGEYP1_1.1_1.3_F" kind="DISCONNECTOR" retained="false" open="true" fictitious="true" node1="0" node2="2"/>
                <iidm:switch id="BUGEYP1_BUGEYP1_1.3_1.2_F" name="BUGEYP1_1.3_1.2_F" kind="DISCONNECTOR" retained="false" open="true" fictitious="true" node1="2" node2="1"/>
                <iidm:switch id="BUGEYP1_BUGEYP1_1.2_1.4_F" name="BUGEYP1_1.2_1.4_F" kind="DISCONNECTOR" retained="false" open="true" fictitious="true" node1="1" node2="3"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="BUGEY7G4" energySource="NUCLEAR" minP="218.02999877929688" maxP="918.1199951171875" voltageRegulatorOn="true" targetP="885.6365356445312" targetV="23.902681350708008" targetQ="-93.32656860351562" node="4" p="-885.7026119812127" q="93.31293713989635">
                <iidm:property name="genreCvg" value="NUCLEAIRE"/>
                <iidm:property name="codeOI" value="BUGEYN04"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="218.02999877929688" minQ="-252.69000244140625" maxQ="538.3999633789062"/>
                    <iidm:point p="918.1199951171875" minQ="-192.1400146484375" maxQ="581.9299926757812"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="BUGEY7G3" energySource="NUCLEAR" minP="211.0" maxP="941.0" voltageRegulatorOn="false" targetP="0.0" targetV="0.0" targetQ="0.0" node="5">
                <iidm:property name="genreCvg" value="NUCLEAIRE"/>
                <iidm:property name="codeOI" value="BUGEYN03"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="211.0" minQ="-246.34999084472656" maxQ="552.1600341796875"/>
                    <iidm:point p="941.0" minQ="-184.0699920654297" maxQ="585.4500122070312"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="BUGEY7G2" energySource="NUCLEAR" minP="211.0399932861328" maxP="941.1199951171875" voltageRegulatorOn="true" targetP="902.641357421875" targetV="23.90056610107422" targetQ="-94.94525909423828" node="6" p="-902.7090890508164" q="94.93244474826861">
                <iidm:property name="genreCvg" value="NUCLEAIRE"/>
                <iidm:property name="codeOI" value="BUGEYN02"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="211.0399932861328" minQ="-257.7900085449219" maxQ="541.1099853515625"/>
                    <iidm:point p="941.1199951171875" minQ="-194.20001220703125" maxQ="576.7799682617188"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="BUGEY7G5" energySource="NUCLEAR" minP="218.02999877929688" maxP="918.1199951171875" voltageRegulatorOn="false" targetP="0.0" targetV="0.0" targetQ="0.0" node="7">
                <iidm:property name="genreCvg" value="NUCLEAIRE"/>
                <iidm:property name="codeOI" value="BUGEYN05"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="218.02999877929688" minQ="-257.1300048828125" maxQ="538.3999633789062"/>
                    <iidm:point p="918.1199951171875" minQ="-190.63998413085938" maxQ="581.9299926757812"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="BUGEY1TS3" loadType="UNDEFINED" p0="14.79954719543457" q0="9.352362632751465" node="8" p="14.79954719543457" q="9.352362632751465">
                <iidm:property name="VECTCodeOITransfoDistrib" value="PEZEN-Y312"/>
                <iidm:property name="codeOI" value="BUGEY-Y113"/>
            </iidm:load>
            <iidm:load id="BUGEY1TS2" loadType="UNDEFINED" p0="31.0" q0="13.0" node="9" p="31.0" q="13.0">
                <iidm:property name="VECTCodeOITransfoDistrib" value="PEZEN-Y311"/>
                <iidm:property name="codeOI" value="BUGEY-Y112"/>
            </iidm:load>
            <iidm:load id="BUGEY1TS4" loadType="UNDEFINED" p0="38.0" q0="16.0" node="10" p="38.0" q="16.0">
                <iidm:property name="VECTCodeOITransfoDistrib" value="PHELI-Y412"/>
                <iidm:property name="codeOI" value="BUGEY-Y114"/>
            </iidm:load>
            <iidm:load id="BUGEY1TS5" loadType="UNDEFINED" p0="0.0" q0="0.0" node="11">
                <iidm:property name="VECTCodeOITransfoDistrib" value="PHELI-Y413"/>
                <iidm:property name="codeOI" value="BUGEY-Y115"/>
            </iidm:load>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="BUGEYP7" nominalV="400.0" lowVoltageLimit="390.0" highVoltageLimit="420.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="BUGEY-P71"/>
            <iidm:nodeBreakerTopology nodeCount="14">
                <iidm:busbarSection id="BUGEYP7_1.2" name="1.2" node="0" v="405.9629972431925" angle="0.7893507989580935"/>
                <iidm:busbarSection id="BUGEYP7_1.3" name="1.3" node="1" v="406.0385182332006" angle="0.700564086321454"/>
                <iidm:busbarSection id="BUGEYP7_1.4" name="1.4" node="2" v="405.9429461362953" angle="0.7900175317966619"/>
                <iidm:busbarSection id="BUGEYP7_1.5" name="1.5" node="3"/>
                <iidm:switch id="BUGEYP7_BUGEYP7-BUGEYP7.BTS.1.4-BUGEYTP714SA_F" name="BUGEYP7-BUGEYP7.BTS.1.4-BUGEYTP714SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="7"/>
                <iidm:switch id="BUGEYP7_BUGEYP7-BUGEYP7.BTS.1.4-BUGEY7SSV.O4SA_F" name="BUGEYP7-BUGEYP7.BTS.1.4-BUGEY7SSV.O4SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="8"/>
                <iidm:switch id="BUGEYP7_BUGEYP7-BUGEYP7.BTS.1.5-BUGEYTP715SA_F" name="BUGEYP7-BUGEYP7.BTS.1.5-BUGEYTP715SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="3" node2="6"/>
                <iidm:switch id="BUGEYP7_BUGEYP7-BUGEYP7.BTS.1.5-BUGEY7SSV.O5SA_F" name="BUGEYP7-BUGEYP7.BTS.1.5-BUGEY7SSV.O5SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="3" node2="11"/>
                <iidm:switch id="BUGEYP7_BUGEYP7-BUGEYP7.BTS.1.2-BUGEYTP712SA_F" name="BUGEYP7-BUGEYP7.BTS.1.2-BUGEYTP712SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
                <iidm:switch id="BUGEYP7_BUGEYP7-BUGEYP7.BTS.1.2-BUGEY7SSV.O2SA_F" name="BUGEYP7-BUGEYP7.BTS.1.2-BUGEY7SSV.O2SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="9"/>
                <iidm:switch id="BUGEYP7_BUGEYP7-BUGEYP7.BTS.1.3-BUGEYTP713SA_F" name="BUGEYP7-BUGEYP7.BTS.1.3-BUGEYTP713SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="4"/>
                <iidm:switch id="BUGEYP7_BUGEYP7-BUGEYP7.BTS.1.3-BUGEY7SSV.O3SA_F" name="BUGEYP7-BUGEYP7.BTS.1.3-BUGEY7SSV.O3SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="10"/>
                <iidm:switch id="BUGEYP7_BUGEYP7_1.2_1.3_F" name="BUGEYP7_1.2_1.3_F" kind="DISCONNECTOR" retained="false" open="true" fictitious="true" node1="0" node2="1"/>
                <iidm:switch id="BUGEYP7_BUGEYP7_1.3_1.4_F" name="BUGEYP7_1.3_1.4_F" kind="DISCONNECTOR" retained="false" open="true" fictitious="true" node1="1" node2="2"/>
                <iidm:switch id="BUGEYP7_BUGEYP7_1.4_1.5_F" name="BUGEYP7_1.4_1.5_F" kind="DISCONNECTOR" retained="false" open="true" fictitious="true" node1="2" node2="3"/>
                <iidm:switch id="BUGEYP7_Disj fict_BUGEYP7_1.5" name="Disj fict_BUGEYP7_1.5" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
                <iidm:switch id="BUGEYP7_Sect 1.5 fict_BUGEYP7_1.5" name="Sect 1.5 fict_BUGEYP7_1.5" kind="DISCONNECTOR" retained="false" open="false" node1="13" node2="3"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="fict_BUGEYP7_1.5" loadType="FICTITIOUS" p0="0.0" q0="0.6131665706634521" node="12" p="-0.0" q="0.6131665706634521">
                <iidm:property name="chargeFictive" value="consoFictive"/>
            </iidm:load>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="BUGEYY713" r="3.599997435230762E-4" x="0.07236006110906601" g="0.0" b="0.0" ratedU1="400.0" ratedU2="24.0" voltageLevelId1="BUGEYP7" node1="4" voltageLevelId2="BUGEYP1" node2="12" p1="14.799733527460017" q1="9.389815429911323" p2="-14.799547195434563" q2="-9.352362632751465">
            <iidm:property name="codeOI" value="BUGEY-Y713"/>
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:terminalRef id="BUGEYY713" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="BUGEYY712" r="3.599997435230762E-4" x="0.07236006110906601" g="0.0" b="0.0" ratedU1="400.0" ratedU2="24.0" voltageLevelId1="BUGEYP7" node1="5" voltageLevelId2="BUGEYP1" node2="13" p1="-871.2228649502284" q1="205.6636417474956" p2="871.7090890508163" q2="-107.93244084952039">
            <iidm:property name="codeOI" value="BUGEY-Y712"/>
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:terminalRef id="BUGEYY712" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="BUGEYY715" r="3.599997435230762E-4" x="0.07236006110906601" g="0.0" b="0.0" ratedU1="400.0" ratedU2="24.0" voltageLevelId1="BUGEYP7" node1="6" voltageLevelId2="BUGEYP1" node2="14">
            <iidm:property name="codeOI" value="BUGEY-Y715"/>
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:terminalRef id="BUGEYY715" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="BUGEYY714" r="3.599997435230762E-4" x="0.07236006110906601" g="0.0" b="0.0" ratedU1="400.0" ratedU2="24.0" voltageLevelId1="BUGEYP7" node1="7" voltageLevelId2="BUGEYP1" node2="15" p1="-847.2422935804813" q1="201.8370801231722" p2="847.7026119812127" q2="-109.31293324415583">
            <iidm:property name="codeOI" value="BUGEY-Y714"/>
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:terminalRef id="BUGEYY714" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="BXNE" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="BXNE P3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="BXNE -P31"/>
            <iidm:nodeBreakerTopology nodeCount="14">
                <iidm:busbarSection id="BXNE P3_1.1" name="1.1" node="0" v="64.88555520854885" angle="-5.0582355170935305"/>
                <iidm:busbarSection id="BXNE P3_1.2" name="1.2" node="1" v="64.88555520854885" angle="-5.0582355170935305"/>
                <iidm:busbarSection id="BXNE P3_1.3" name="1.3" node="2" v="64.88555520854885" angle="-5.0582355170935305"/>
                <iidm:switch id="BXNE P3_BXNE 3CBO.1 SS.1.12_OC" name="BXNE 3CBO.1 SS.1.12_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
                <iidm:switch id="BXNE P3_BXNE 3CBO.1 SS.1.23_OC" name="BXNE 3CBO.1 SS.1.23_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
                <iidm:switch id="BXNE P3_BXNE 3MTAGN.1 DJ_OC" name="BXNE 3MTAGN.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="0" node2="5"/>
                <iidm:switch id="BXNE P3_BXNE 3BXNE5.1 DJ_OC" name="BXNE 3BXNE5.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="2" node2="6"/>
                <iidm:switch id="BXNE P3_BXNE 3TR311 DJ.HT_OC" name="BXNE 3TR311 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="0" node2="7"/>
                <iidm:switch id="BXNE P3_BXNE 3TR313 DJ.HT_OC" name="BXNE 3TR313 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="2" node2="10"/>
                <iidm:switch id="BXNE P3_BXNE P3-N1_DJ_F" name="BXNE P3-N1_DJ_F" kind="BREAKER" retained="true" open="false" fictitious="true" node1="8" node2="7"/>
                <iidm:switch id="BXNE P3_BXNE P3-N4_DJ_F" name="BXNE P3-N4_DJ_F" kind="BREAKER" retained="true" open="false" fictitious="true" node1="9" node2="7"/>
                <iidm:switch id="BXNE P3_BXNE P3-BXNE3 TR311_DJ_F" name="BXNE P3-BXNE3 TR311_DJ_F" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="7"/>
                <iidm:switch id="BXNE P3_BXNE P3-N3_DJ_F" name="BXNE P3-N3_DJ_F" kind="BREAKER" retained="true" open="false" fictitious="true" node1="11" node2="10"/>
                <iidm:switch id="BXNE P3_BXNE P3-BXNE3 TR313_DJ_F" name="BXNE P3-BXNE3 TR313_DJ_F" kind="BREAKER" retained="true" open="false" fictitious="true" node1="4" node2="10"/>
                <iidm:switch id="BXNE P3_Disj BXNE INF" name="Disj BXNE INF" kind="BREAKER" retained="true" open="true" node1="12" node2="3"/>
                <iidm:switch id="BXNE P3_Disj BXNE ING" name="Disj BXNE ING" kind="BREAKER" retained="true" open="true" node1="13" node2="4"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="BXNE IN1" energySource="WIND" minP="0.0" maxP="12.0" voltageRegulatorOn="false" targetP="0.0" targetV="64.8856201171875" targetQ="0.0" node="8" p="-0.0" q="-0.0">
                <iidm:property name="genreCvg" value="EOLIEN"/>
                <iidm:property name="codeOI" value="BXNE IN1"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="12.0" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="BXNE IN4" energySource="SOLAR" minP="0.0" maxP="4.300000190734863" voltageRegulatorOn="false" targetP="0.0" targetV="64.8856201171875" targetQ="0.0" node="9" p="-0.0" q="-0.0">
                <iidm:property name="genreCvg" value="PHOTOVOLTAIQUE"/>
                <iidm:property name="codeOI" value="BXNE IN4"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="4.300000190734863" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="BXNE IN3" energySource="WIND" minP="0.0" maxP="12.0" voltageRegulatorOn="false" targetP="0.0" targetV="64.8856201171875" targetQ="0.0" node="11" p="-0.0" q="-0.0">
                <iidm:property name="genreCvg" value="EOLIEN"/>
                <iidm:property name="codeOI" value="BXNE IN3"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="12.0" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="BXNE INF" energySource="SOLAR" minP="0.0" maxP="1.2999999523162842" voltageRegulatorOn="false" targetP="0.0" targetV="0.0" targetQ="0.0" node="12">
                <iidm:property name="genreCvg" value="PHOTOVOLTAIQUE"/>
                <iidm:property name="codeOI" value="BXNE INF"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.2999999523162842" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="BXNE ING" energySource="SOLAR" minP="0.0" maxP="1.2999999523162842" voltageRegulatorOn="false" targetP="0.0" targetV="0.0" targetQ="0.0" node="13">
                <iidm:property name="genreCvg" value="PHOTOVOLTAIQUE"/>
                <iidm:property name="codeOI" value="BXNE ING"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.2999999523162842" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="BXNE3 TR311" loadType="UNDEFINED" p0="3.6893632411956787" q0="-2.2823352813720703" node="3" p="3.6893632411956787" q="-2.2823352813720703">
                <iidm:property name="VECTCodeOITransfoDistrib" value="PRAUT-Y311"/>
                <iidm:property name="codeOI" value="BXNE -Y311"/>
            </iidm:load>
            <iidm:load id="BXNE3 TR313" loadType="UNDEFINED" p0="3.6893632411956787" q0="-2.2823352813720703" node="4" p="3.6893632411956787" q="-2.2823352813720703">
                <iidm:property name="VECTCodeOITransfoDistrib" value="PRAUT-Y311"/>
                <iidm:property name="codeOI" value="BXNE -Y313"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="BXNE5" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="BXNE5P3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="BXNE5-P31"/>
            <iidm:nodeBreakerTopology nodeCount="13">
                <iidm:busbarSection id="BXNE5P3_1" name="1" node="0" v="64.88230004588404" angle="-4.927940337826633"/>
                <iidm:busbarSection id="BXNE5P3_2" name="2" node="1"/>
                <iidm:switch id="BXNE5P3_BXNE53VOSNE.1 SL_OC" name="BXNE53VOSNE.1 SL_OC" kind="DISCONNECTOR" retained="false" open="false" node1="12" node2="5"/>
                <iidm:switch id="BXNE5P3_BXNE53BXNE.1 SA.1_OC" name="BXNE53BXNE.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="BXNE5P3_BXNE53VOSNE.1 SA.1_OC" name="BXNE53VOSNE.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="7"/>
                <iidm:switch id="BXNE5P3_BXNE53VOSNE.1 DJ_OC" name="BXNE53VOSNE.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="7" node2="5"/>
                <iidm:switch id="BXNE5P3_BXNE53BXNE.1 DJ_OC" name="BXNE53BXNE.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="6" node2="11"/>
                <iidm:switch id="BXNE5P3_BXNE53SNCF.1 SRB.1_OC" name="BXNE53SNCF.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="true" node1="8" node2="2"/>
                <iidm:switch id="BXNE5P3_BXNE53BXNE.1 SRB.2_OC" name="BXNE53BXNE.1 SRB.2_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="true" node1="9" node2="11"/>
                <iidm:switch id="BXNE5P3_BXNE53VOSNE.1 SRB.2_OC" name="BXNE53VOSNE.1 SRB.2_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="true" node1="10" node2="12"/>
                <iidm:switch id="BXNE5P3_BXNE5P3-BXNE5P3LI12-BXNE53VOSNE1DJ_F" name="BXNE5P3-BXNE5P3LI12-BXNE53VOSNE1DJ_F" kind="BREAKER" retained="true" open="false" fictitious="true" node1="12" node2="3"/>
                <iidm:switch id="BXNE5P3_BXNE5P3-BXNE5P3LI11-BXNE 3BXNE51DJ_F" name="BXNE5P3-BXNE5P3LI11-BXNE 3BXNE51DJ_F" kind="BREAKER" retained="true" open="false" fictitious="true" node1="11" node2="4"/>
                <iidm:switch id="BXNE5P3_BXNE5P3-BXNE5P3.BTS.2-BXNE5P3LI9SA_F" name="BXNE5P3-BXNE5P3.BTS.2-BXNE5P3LI9SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="9"/>
                <iidm:switch id="BXNE5P3_BXNE5P3-BXNE5P3.BTS.2-BXNE5P3LI10SA_F" name="BXNE5P3-BXNE5P3.BTS.2-BXNE5P3LI10SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="10"/>
                <iidm:switch id="BXNE5P3_BXNE5P3-BXNE5P3.BTS.1-BXNE5P3LI8SA_F" name="BXNE5P3-BXNE5P3.BTS.1-BXNE5P3LI8SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="8"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="BXNE53G1" loadType="UNDEFINED" p0="0.0" q0="0.0" node="2">
                <iidm:property name="VECTCodeOITransfoDistrib" value="PRAUT-Y313"/>
                <iidm:property name="codeOI" value="BXNE5-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="C.FOU" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="C.FOUP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="C.FOU-P31"/>
            <iidm:nodeBreakerTopology nodeCount="7">
                <iidm:busbarSection id="C.FOUP3_1.1" name="1.1" node="0" v="65.65482734594151" angle="-10.381277785244253"/>
                <iidm:busbarSection id="C.FOUP3_1.2" name="1.2" node="1" v="65.65482734594151" angle="-10.381277785244253"/>
                <iidm:busbarSection id="C.FOUP3_1.3" name="1.3" node="2" v="65.65482734594151" angle="-10.381277785244253"/>
                <iidm:switch id="C.FOUP3_C.FOU3CBO.1 SS.1.23_OC" name="C.FOU3CBO.1 SS.1.23_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
                <iidm:switch id="C.FOUP3_C.FOU3CBO.1 SS.1.12_OC" name="C.FOU3CBO.1 SS.1.12_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
                <iidm:switch id="C.FOUP3_C.FOU3MERVA.1 DJ_OC" name="C.FOU3MERVA.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="0" node2="5"/>
                <iidm:switch id="C.FOUP3_C.FOU3NAVIL.1 DJ_OC" name="C.FOU3NAVIL.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="2" node2="6"/>
                <iidm:switch id="C.FOUP3_C.FOU3TR313 DJ.HT_OC" name="C.FOU3TR313 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="2" node2="4"/>
                <iidm:switch id="C.FOUP3_C.FOU3TR311 DJ.HT_OC" name="C.FOU3TR311 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="0" node2="3"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="C.FOU3TR311" loadType="UNDEFINED" p0="3.7126946449279785" q0="-1.6924083232879639" node="3" p="3.7126946449279785" q="-1.6924083232879639">
                <iidm:property name="VECTCodeOITransfoDistrib" value="REVEL-Y313"/>
                <iidm:property name="codeOI" value="C.FOU-Y311"/>
            </iidm:load>
            <iidm:load id="C.FOU3TR313" loadType="UNDEFINED" p0="3.7126946449279785" q0="-1.6924083232879639" node="4" p="3.7126946449279785" q="-1.6924083232879639">
                <iidm:property name="VECTCodeOITransfoDistrib" value="REVIG-Y311"/>
                <iidm:property name="codeOI" value="C.FOU-Y313"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="C.REG" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="C.REGP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="C.REG-P31"/>
            <iidm:nodeBreakerTopology nodeCount="26">
                <iidm:busbarSection id="C.REGP3_1A" name="1A" node="0" v="66.89031174659843" angle="-3.2517257412339924"/>
                <iidm:busbarSection id="C.REGP3_1B" name="1B" node="1" v="66.89031174659843" angle="-3.2517257412339924"/>
                <iidm:switch id="C.REGP3_C.REG3LAVOI.3 SA.1_OC" name="C.REG3LAVOI.3 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="13"/>
                <iidm:switch id="C.REGP3_C.REG3TRO.1AB SA.1B_OC" name="C.REG3TRO.1AB SA.1B_OC" kind="DISCONNECTOR" retained="false" open="false" node1="14" node2="1"/>
                <iidm:switch id="C.REGP3_C.REG3MARC6.2 SA.1_OC" name="C.REG3MARC6.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="15"/>
                <iidm:switch id="C.REGP3_C.REG3MARC6.1 SA.1_OC" name="C.REG3MARC6.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="16"/>
                <iidm:switch id="C.REGP3_C.REG3COUB6.1 SA.1_OC" name="C.REG3COUB6.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="17"/>
                <iidm:switch id="C.REGP3_C.REG3LAVOI.2 SA.1_OC" name="C.REG3LAVOI.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="18"/>
                <iidm:switch id="C.REGP3_C.REG3ZCRIM.1 SA.1_OC" name="C.REG3ZCRIM.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="19"/>
                <iidm:switch id="C.REGP3_C.REG3TRO.1AB SA.1A_OC" name="C.REG3TRO.1AB SA.1A_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="20"/>
                <iidm:switch id="C.REGP3_C.REG3LAVOI.1 SA.1_OC" name="C.REG3LAVOI.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="21"/>
                <iidm:switch id="C.REGP3_C.REG3TR631 SA.1_OC" name="C.REG3TR631 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="22"/>
                <iidm:switch id="C.REGP3_C.REG3TR633 SA.1_OC" name="C.REG3TR633 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="23"/>
                <iidm:switch id="C.REGP3_C.REG3SSAPO.1 SA.1_OC" name="C.REG3SSAPO.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="24"/>
                <iidm:switch id="C.REGP3_C.REG3TR314 SA.1HT_OC" name="C.REG3TR314 SA.1HT_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="25"/>
                <iidm:switch id="C.REGP3_C.REG3LAVOI.2 DJ_OC" name="C.REG3LAVOI.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="18" node2="12"/>
                <iidm:switch id="C.REGP3_C.REG3LAVOI.3 DJ_OC" name="C.REG3LAVOI.3 DJ_OC" kind="BREAKER" retained="true" open="false" node1="13" node2="9"/>
                <iidm:switch id="C.REGP3_C.REG3MARC6.2 DJ_OC" name="C.REG3MARC6.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="15" node2="11"/>
                <iidm:switch id="C.REGP3_C.REG3TRO.1AB DJ_OC" name="C.REG3TRO.1AB DJ_OC" kind="BREAKER" retained="true" open="false" node1="20" node2="14"/>
                <iidm:switch id="C.REGP3_C.REG3COUB6.1 DJ_OC" name="C.REG3COUB6.1 DJ_OC" kind="BREAKER" retained="true" open="true" node1="17" node2="8"/>
                <iidm:switch id="C.REGP3_C.REG3TR314 DJ.HT_OC" name="C.REG3TR314 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="25" node2="2"/>
                <iidm:switch id="C.REGP3_C.REG3MARC6.1 DJ_OC" name="C.REG3MARC6.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="16" node2="10"/>
                <iidm:switch id="C.REGP3_C.REG3SSAPO.1 DJ_OC" name="C.REG3SSAPO.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="24" node2="7"/>
                <iidm:switch id="C.REGP3_C.REG3TR631 DJ_OC" name="C.REG3TR631 DJ_OC" kind="BREAKER" retained="true" open="false" node1="22" node2="4"/>
                <iidm:switch id="C.REGP3_C.REG3TR633 DJ_OC" name="C.REG3TR633 DJ_OC" kind="BREAKER" retained="true" open="false" node1="23" node2="3"/>
                <iidm:switch id="C.REGP3_C.REG3LAVOI.1 DJ_OC" name="C.REG3LAVOI.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="21" node2="5"/>
                <iidm:switch id="C.REGP3_C.REG3ZCRIM.1 DJ_OC" name="C.REG3ZCRIM.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="19" node2="6"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="C.REG3TR314" loadType="UNDEFINED" p0="2.0754337310791016" q0="-4.176125526428223" node="2" p="2.0754337310791016" q="-4.176125526428223">
                <iidm:property name="VECTCodeOITransfoDistrib" value="ROUS6-Y413"/>
                <iidm:property name="codeOI" value="C.REG-Y314"/>
            </iidm:load>
            <iidm:load id="C.REGL31LAVOI" loadType="FICTITIOUS" p0="6.425209750825843" q0="-2.1237197970021953" node="5" p="6.425209750825843" q="-2.1237197970021953"/>
            <iidm:load id="C.REGL31SSAPO" loadType="FICTITIOUS" p0="15.42420019929159" q0="-2.029494472009901" node="7" p="15.42420019929159" q="-2.029494472009901"/>
            <iidm:load id="C.REGL31COUB6" loadType="FICTITIOUS" p0="0.0" q0="0.0" node="8"/>
            <iidm:load id="C.REGL33LAVOI" loadType="FICTITIOUS" p0="5.335896730390687" q0="-2.679773553432824" node="9" p="5.335896730390687" q="-2.679773553432824"/>
            <iidm:load id="C.REGL31MARC6" loadType="FICTITIOUS" p0="8.014752349006415" q0="-5.69011889455237" node="10" p="8.014752349006415" q="-5.69011889455237"/>
            <iidm:load id="C.REGL32MARC6" loadType="FICTITIOUS" p0="6.457202120755767" q0="-6.030867736158825" node="11" p="6.457202120755767" q="-6.030867736158825"/>
            <iidm:load id="C.REGL32LAVOI" loadType="FICTITIOUS" p0="8.255806696543459" q0="-3.9237700633575514" node="12" p="8.255806696543459" q="-3.9237700633575514"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="C.REGP6" nominalV="225.0" lowVoltageLimit="220.0" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="C.REG-P61"/>
            <iidm:nodeBreakerTopology nodeCount="26">
                <iidm:busbarSection id="C.REGP6_1A" name="1A" node="0" v="242.82270185953587" angle="-0.7437506575671375"/>
                <iidm:busbarSection id="C.REGP6_1B1" name="1B1" node="1" v="242.82270185953587" angle="-0.7437506575671375"/>
                <iidm:busbarSection id="C.REGP6_1B2" name="1B2" node="2" v="242.82270185953587" angle="-0.7437506575671375"/>
                <iidm:switch id="C.REGP6_C.REG6TR633 SA.1_OC" name="C.REG6TR633 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="11"/>
                <iidm:switch id="C.REGP6_C.REG6TR631 SA.1_OC" name="C.REG6TR631 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
                <iidm:switch id="C.REGP6_C.REG6TRO.1AB SA.1B_OC" name="C.REG6TRO.1AB SA.1B_OC" kind="DISCONNECTOR" retained="false" open="false" node1="13" node2="1"/>
                <iidm:switch id="C.REGP6_C.REG6VIELM.2 SA.1_OC" name="C.REG6VIELM.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="14"/>
                <iidm:switch id="C.REGP6_C.REG6TR613 SA.1HT_OC" name="C.REG6TR613 SA.1HT_OC" kind="DISCONNECTOR" retained="false" open="false" node1="15" node2="2"/>
                <iidm:switch id="C.REGP6_C.REG6SEC..12 SS.1.B12_OC" name="C.REG6SEC..12 SS.1.B12_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
                <iidm:switch id="C.REGP6_C.REG6VIELM.1 SA.1_OC" name="C.REG6VIELM.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="16"/>
                <iidm:switch id="C.REGP6_C.REG6TR614 SA.1HT_OC" name="C.REG6TR614 SA.1HT_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="17"/>
                <iidm:switch id="C.REGP6_C.REG6TRO.1AB SA.1A_OC" name="C.REG6TRO.1AB SA.1A_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="18"/>
                <iidm:switch id="C.REGP6_C.REG6ZMAGN.1 SA.1_OC" name="C.REG6ZMAGN.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="19"/>
                <iidm:switch id="C.REGP6_C.REG6TR615 SA.1HT_OC" name="C.REG6TR615 SA.1HT_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="20"/>
                <iidm:switch id="C.REGP6_C.REG6TR633 DJ_OC" name="C.REG6TR633 DJ_OC" kind="BREAKER" retained="true" open="false" node1="11" node2="6"/>
                <iidm:switch id="C.REGP6_C.REG6VIELM.1 DJ_OC" name="C.REG6VIELM.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="16" node2="10"/>
                <iidm:switch id="C.REGP6_C.REG6VIELM.2 DJ_OC" name="C.REG6VIELM.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="14" node2="9"/>
                <iidm:switch id="C.REGP6_C.REG6TR615 DJ.HT_OC" name="C.REG6TR615 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="20" node2="3"/>
                <iidm:switch id="C.REGP6_C.REG6ZMAGN.1 DJ_OC" name="C.REG6ZMAGN.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="19" node2="8"/>
                <iidm:switch id="C.REGP6_C.REG6TR631 DJ_OC" name="C.REG6TR631 DJ_OC" kind="BREAKER" retained="true" open="false" node1="12" node2="7"/>
                <iidm:switch id="C.REGP6_C.REG6TR614 DJ.HT_OC" name="C.REG6TR614 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="17" node2="25"/>
                <iidm:switch id="C.REGP6_C.REG6TRO.1AB DJ_OC" name="C.REG6TRO.1AB DJ_OC" kind="BREAKER" retained="true" open="false" node1="18" node2="13"/>
                <iidm:switch id="C.REGP6_C.REG6TR613 DJ.HT_OC" name="C.REG6TR613 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="15" node2="21"/>
                <iidm:switch id="C.REGP6_C.REGP6-N3_DJ_F" name="C.REGP6-N3_DJ_F" kind="BREAKER" retained="true" open="false" fictitious="true" node1="22" node2="21"/>
                <iidm:switch id="C.REGP6_C.REGP6-C.REG6TR613_DJ_F" name="C.REGP6-C.REG6TR613_DJ_F" kind="BREAKER" retained="true" open="false" fictitious="true" node1="5" node2="21"/>
                <iidm:switch id="C.REGP6_Disj C.REGINF" name="Disj C.REGINF" kind="BREAKER" retained="true" open="true" node1="23" node2="21"/>
                <iidm:switch id="C.REGP6_C.REG6TR614 DJ.HT_OC.C.REG TR614" name="C.REG6TR614 DJ.HT_OC.C.REG TR614" kind="BREAKER" retained="true" open="false" node1="4" node2="25"/>
                <iidm:switch id="C.REGP6_Disj C.REGING" name="Disj C.REGING" kind="BREAKER" retained="true" open="true" node1="24" node2="25"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="C.REGIN3" energySource="SOLAR" minP="0.0" maxP="13.40999984741211" voltageRegulatorOn="false" targetP="0.0" targetV="242.82308959960938" targetQ="0.0" node="22" p="-0.0" q="-0.0">
                <iidm:property name="genreCvg" value="PHOTOVOLTAIQUE"/>
                <iidm:property name="codeOI" value="C.REGIN3"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="13.40999984741211" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="C.REGINF" energySource="SOLAR" minP="0.0" maxP="1.7999999523162842" voltageRegulatorOn="false" targetP="0.0" targetV="0.0" targetQ="0.0" node="23">
                <iidm:property name="genreCvg" value="PHOTOVOLTAIQUE"/>
                <iidm:property name="codeOI" value="C.REGINF"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.7999999523162842" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="C.REGING" energySource="SOLAR" minP="0.0" maxP="1.7999999523162842" voltageRegulatorOn="false" targetP="0.0" targetV="0.0" targetQ="0.0" node="24">
                <iidm:property name="genreCvg" value="PHOTOVOLTAIQUE"/>
                <iidm:property name="codeOI" value="C.REGING"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.7999999523162842" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="C.REG6TR615" loadType="UNDEFINED" p0="9.971412658691406" q0="-0.0343758687376976" node="3" p="9.971412658691406" q="-0.0343758687376976">
                <iidm:property name="VECTCodeOITransfoDistrib" value="ROYE -Y312"/>
                <iidm:property name="codeOI" value="C.REG-Y615"/>
            </iidm:load>
            <iidm:load id="C.REG6TR614" loadType="UNDEFINED" p0="4.487135887145996" q0="-0.1031276062130928" node="4" p="4.487135887145996" q="-0.1031276062130928">
                <iidm:property name="VECTCodeOITransfoDistrib" value="ROYE -Y311"/>
                <iidm:property name="codeOI" value="C.REG-Y614"/>
            </iidm:load>
            <iidm:load id="C.REG6TR613" loadType="UNDEFINED" p0="8.475700378417969" q0="-0.02062552236020565" node="5" p="8.475700378417969" q="-0.02062552236020565">
                <iidm:property name="VECTCodeOITransfoDistrib" value="ROUYE-Y311"/>
                <iidm:property name="codeOI" value="C.REG-Y613"/>
            </iidm:load>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="C.REGY633" r="0.07559995353221893" x="5.580009460449219" g="2.0270890672691166E-5" b="-3.168043986079283E-5" ratedU1="220.0" ratedU2="66.0" voltageLevelId1="C.REGP6" node1="6" voltageLevelId2="C.REGP3" node2="3" p1="34.19120619222195" q1="-15.850666922552023" p2="-34.07735500787882" q2="17.83517024182254">
            <iidm:property name="STUDY_IT" value="E1 J, E1 J TLIM, H1 J, H1 J TLIM, H2 J, H2 J TLIM"/>
            <iidm:property name="activeLimitId2" value="E1 PROT TR"/>
            <iidm:property name="STUDY_PROTECTION" value="E1 PROT, E1 PROT TLIM, H1 PROT, H1 PROT TLIM, H2 PROT, H2 PROT TLIM"/>
            <iidm:property name="STUDY_activeLimitId2" value="E1 PROT"/>
            <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
            <iidm:property name="codeOI" value="C.REG-Y633"/>
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="3" loadTapChangingCapabilities="true" targetV="66.89041137695312">
                <iidm:terminalRef id="C.REGY633" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.870322048664093"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8795074820518494"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8896797299385071"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8992805480957031"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9099181294441223"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9199631810188293"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.930232584476471"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9416195750236511"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9523809552192688"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.964320182800293"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9756097793579102"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9881423115730286"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0131711959838867"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0256410837173462"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0395010709762573"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0526316165924072"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0672358274459839"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0822510719299316"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0964912176132202"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1123470067977905"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.127395749092102"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.144164800643921"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.160092830657959"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1778563261032104"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits2 permanentLimit="1749.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2281.0"/>
                <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="3042.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="3042.0"/>
                <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="C.REGY631" r="0.07559995353221893" x="5.580009460449219" g="2.178603972424753E-5" b="-3.3103970054071397E-5" ratedU1="220.0" ratedU2="66.0" voltageLevelId1="C.REGP6" node1="7" voltageLevelId2="C.REGP3" node2="4" p1="34.194457346910475" q1="-15.84761236506813" p2="-34.07396537597198" q2="17.838354902812398">
            <iidm:property name="STUDY_IT" value="E1 J, E1 J TLIM, H1 J, H1 J TLIM, H2 J, H2 J TLIM"/>
            <iidm:property name="activeLimitId2" value="E1 PROT TR"/>
            <iidm:property name="STUDY_PROTECTION" value="E1 PROT, E1 PROT TLIM, H1 PROT, H1 PROT TLIM, H2 PROT, H2 PROT TLIM"/>
            <iidm:property name="STUDY_activeLimitId2" value="E1 PROT"/>
            <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
            <iidm:property name="codeOI" value="C.REG-Y631"/>
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="3" loadTapChangingCapabilities="true" targetV="66.89041137695312">
                <iidm:terminalRef id="C.REGY631" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.870322048664093"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8795074820518494"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8896797299385071"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8992805480957031"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9099181294441223"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9199631810188293"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.930232584476471"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9416195750236511"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9523809552192688"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.964320182800293"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9756097793579102"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9881423115730286"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0131711959838867"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0256410837173462"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0395010709762573"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0526316165924072"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0672358274459839"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0822510719299316"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0964912176132202"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1123470067977905"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.127395749092102"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.144164800643921"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.160092830657959"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1778563261032104"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits2 permanentLimit="1749.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2281.0"/>
                <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="3042.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="3042.0"/>
                <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="C.SAU" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="C.SAUP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="C.SAU-P31"/>
            <iidm:nodeBreakerTopology nodeCount="12">
                <iidm:busbarSection id="C.SAUP3_1.1" name="1.1" node="0" v="67.09666132524256" angle="-4.418351923227525"/>
                <iidm:busbarSection id="C.SAUP3_1.2" name="1.2" node="1" v="67.09666132524256" angle="-4.418351923227525"/>
                <iidm:switch id="C.SAUP3_C.SAU3ZCRIM.1 SA.1_OC" name="C.SAU3ZCRIM.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="6" node2="0"/>
                <iidm:switch id="C.SAUP3_C.SAU3CBO.1 SS.1.12_OC" name="C.SAU3CBO.1 SS.1.12_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
                <iidm:switch id="C.SAUP3_C.SAU3MAGNY.1 SA.1_OC" name="C.SAU3MAGNY.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="7" node2="1"/>
                <iidm:switch id="C.SAUP3_C.SAU3MAGNY.1 DJ_OC" name="C.SAU3MAGNY.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="7" node2="4"/>
                <iidm:switch id="C.SAUP3_C.SAU3ZCRIM.1 DJ_OC" name="C.SAU3ZCRIM.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="6" node2="5"/>
                <iidm:switch id="C.SAUP3_C.SAU3TR311 DJ.HT_OC" name="C.SAU3TR311 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="0" node2="9"/>
                <iidm:switch id="C.SAUP3_C.SAU3TR312 DJ.HT_OC" name="C.SAU3TR312 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="1" node2="11"/>
                <iidm:switch id="C.SAUP3_C.SAU3TR311 DJ.HT_OC.C.SAU TR311" name="C.SAU3TR311 DJ.HT_OC.C.SAU TR311" kind="BREAKER" retained="true" open="false" node1="2" node2="9"/>
                <iidm:switch id="C.SAUP3_Disj C.SAUINF" name="Disj C.SAUINF" kind="BREAKER" retained="true" open="true" node1="8" node2="9"/>
                <iidm:switch id="C.SAUP3_C.SAU3TR312 DJ.HT_OC.C.SAU TR312" name="C.SAU3TR312 DJ.HT_OC.C.SAU TR312" kind="BREAKER" retained="true" open="false" node1="3" node2="11"/>
                <iidm:switch id="C.SAUP3_Disj C.SAUING" name="Disj C.SAUING" kind="BREAKER" retained="true" open="true" node1="10" node2="11"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="C.SAUINF" energySource="SOLAR" minP="0.0" maxP="1.7000000476837158" voltageRegulatorOn="false" targetP="0.0" targetV="0.0" targetQ="0.0" node="8">
                <iidm:property name="genreCvg" value="PHOTOVOLTAIQUE"/>
                <iidm:property name="codeOI" value="C.SAUINF"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.7000000476837158" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="C.SAUING" energySource="SOLAR" minP="0.0" maxP="1.7000000476837158" voltageRegulatorOn="false" targetP="0.0" targetV="0.0" targetQ="0.0" node="10">
                <iidm:property name="genreCvg" value="PHOTOVOLTAIQUE"/>
                <iidm:property name="codeOI" value="C.SAUING"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.7000000476837158" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="C.SAU3TR311" loadType="UNDEFINED" p0="8.660177230834961" q0="-0.6895200610160828" node="2" p="8.660177230834961" q="-0.6895200610160828">
                <iidm:property name="VECTCodeOITransfoDistrib" value="TAUPI-Y412"/>
                <iidm:property name="codeOI" value="C.SAU-Y311"/>
            </iidm:load>
            <iidm:load id="C.SAU3TR312" loadType="UNDEFINED" p0="8.660177230834961" q0="-0.6895200610160828" node="3" p="8.660177230834961" q="-0.6895200610160828">
                <iidm:property name="VECTCodeOITransfoDistrib" value="S.COM-Y311"/>
                <iidm:property name="codeOI" value="C.SAU-Y312"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="CHAGN" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="CHAGNP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="CHAGN-P31"/>
            <iidm:nodeBreakerTopology nodeCount="8">
                <iidm:busbarSection id="CHAGNP3_1" name="1" node="0" v="64.8983017320345" angle="-5.22398403765188"/>
                <iidm:switch id="CHAGNP3_CHAGN3SNCF.1 SA.HT_OC" name="CHAGN3SNCF.1 SA.HT_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="5"/>
                <iidm:switch id="CHAGNP3_CHAGN3SAUX.1 SA.HT_OC" name="CHAGN3SAUX.1 SA.HT_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
                <iidm:switch id="CHAGNP3_CHAGN3SNCF.1 DJ_OC" name="CHAGN3SNCF.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="5" node2="2"/>
                <iidm:switch id="CHAGNP3_CHAGN3MTAGN.1 SRB.1_OC" name="CHAGN3MTAGN.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="6" node2="4"/>
                <iidm:switch id="CHAGNP3_CHAGN3MOLLE.1 SRB.1_OC" name="CHAGN3MOLLE.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="7" node2="3"/>
                <iidm:switch id="CHAGNP3_CHAGNP3-CHAGNP3.BTS.1-CHAGNP3LI6SA_F" name="CHAGNP3-CHAGNP3.BTS.1-CHAGNP3LI6SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
                <iidm:switch id="CHAGNP3_CHAGNP3-CHAGNP3.BTS.1-CHAGNP3LI7SA_F" name="CHAGNP3-CHAGNP3.BTS.1-CHAGNP3LI7SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="CHAGN3X1" loadType="UNDEFINED" p0="0.21451951563358307" q0="0.4457031488418579" node="1" p="0.21451951563358307" q="0.4457031488418579">
                <iidm:property name="VECTCodeOITransfoDistrib" value="SSMIH-Y312"/>
                <iidm:property name="codeOI" value="CHAGN-Y312"/>
            </iidm:load>
            <iidm:load id="CHAGN3TSNCF.1" loadType="UNDEFINED" p0="0.21451951563358307" q0="0.4457031488418579" node="2" p="0.21451951563358307" q="0.4457031488418579">
                <iidm:property name="VECTCodeOITransfoDistrib" value="SSMCE-Y412"/>
                <iidm:property name="codeOI" value="CHAGN-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="CHAL5" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="CHAL5P3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="CHAL5-P31"/>
            <iidm:nodeBreakerTopology nodeCount="7">
                <iidm:busbarSection id="CHAL5P3_1" name="1" node="0" v="65.5804959318845" angle="-3.942060037472517"/>
                <iidm:switch id="CHAL5P3_CHAL53MOLLE.1 SRB.1_OC" name="CHAL53MOLLE.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="4" node2="2"/>
                <iidm:switch id="CHAL5P3_CHAL53SNCF.1 SRB.HT_OC" name="CHAL53SNCF.1 SRB.HT_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="5" node2="1"/>
                <iidm:switch id="CHAL5P3_CHAL53CHALO.1 SRB.1_OC" name="CHAL53CHALO.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="6" node2="3"/>
                <iidm:switch id="CHAL5P3_CHAL5P3-CHAL5P3.BTS.1-CHAL5P3LI4SA_F" name="CHAL5P3-CHAL5P3.BTS.1-CHAL5P3LI4SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="4"/>
                <iidm:switch id="CHAL5P3_CHAL5P3-CHAL5P3.BTS.1-CHAL5P3LI5SA_F" name="CHAL5P3-CHAL5P3.BTS.1-CHAL5P3LI5SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
                <iidm:switch id="CHAL5P3_CHAL5P3-CHAL5P3.BTS.1-CHAL5P3LI6SA_F" name="CHAL5P3-CHAL5P3.BTS.1-CHAL5P3LI6SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="CHAL53G1" loadType="UNDEFINED" p0="0.1880776733160019" q0="0.9825670123100281" node="1" p="0.1880776733160019" q="0.9825670123100281">
                <iidm:property name="VECTCodeOITransfoDistrib" value="SSNOB-Y411"/>
                <iidm:property name="codeOI" value="CHAL5-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="CHALO" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="CHALOP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="CHALO-P31"/>
            <iidm:nodeBreakerTopology nodeCount="43">
                <iidm:busbarSection id="CHALOP3_1" name="1" node="0" v="65.68127880065447" angle="-3.764355837675415"/>
                <iidm:busbarSection id="CHALOP3_2" name="2" node="1" v="65.68127880065447" angle="-3.764355837675415"/>
                <iidm:switch id="CHALOP3_CHALO3TR313 SA.1_OC" name="CHALO3TR313 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="18"/>
                <iidm:switch id="CHALOP3_CHALO3VAREN.2 SA.2_OC" name="CHALO3VAREN.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="19"/>
                <iidm:switch id="CHALOP3_CHALO3FTAIN.2 SA.2_OC" name="CHALO3FTAIN.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="20"/>
                <iidm:switch id="CHALOP3_CHALO3TR631 SA.1_OC" name="CHALO3TR631 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="21"/>
                <iidm:switch id="CHALOP3_CHALO3CHAL6.1 SA.1_OC" name="CHALO3CHAL6.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="22"/>
                <iidm:switch id="CHALOP3_CHALO3C.ROY.1 SA.2_OC" name="CHALO3C.ROY.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="23"/>
                <iidm:switch id="CHALOP3_CHALO3CHAL6.1 SA.2_OC" name="CHALO3CHAL6.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="22"/>
                <iidm:switch id="CHALOP3_CHALO3TR312 SA.1_OC" name="CHALO3TR312 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="24"/>
                <iidm:switch id="CHALOP3_CHALO3COUPL SA.2_OC" name="CHALO3COUPL SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="25"/>
                <iidm:switch id="CHALOP3_CHALO3TR313 SA.2_OC" name="CHALO3TR313 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="18"/>
                <iidm:switch id="CHALOP3_CHALO3TR311 SA.1_OC" name="CHALO3TR311 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="26"/>
                <iidm:switch id="CHALOP3_CHALO3TR631 SA.2_OC" name="CHALO3TR631 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="21"/>
                <iidm:switch id="CHALOP3_CHALO3CHA.N.3 SA.2_OC" name="CHALO3CHA.N.3 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="27"/>
                <iidm:switch id="CHALOP3_CHALO3TR632 SA.1_OC" name="CHALO3TR632 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="28"/>
                <iidm:switch id="CHALOP3_CHALO3C.ROY.1 SA.1_OC" name="CHALO3C.ROY.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="23"/>
                <iidm:switch id="CHALOP3_CHALO3SENNE.1 SA.1_OC" name="CHALO3SENNE.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="29"/>
                <iidm:switch id="CHALOP3_CHALO3CHAL5.1 SA.1_OC" name="CHALO3CHAL5.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="30"/>
                <iidm:switch id="CHALOP3_CHALO3TR633 SA.1_OC" name="CHALO3TR633 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="31"/>
                <iidm:switch id="CHALOP3_CHALO3TR311 SA.2_OC" name="CHALO3TR311 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="26"/>
                <iidm:switch id="CHALOP3_CHALO3CHA.N.2 SA.1_OC" name="CHALO3CHA.N.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="32"/>
                <iidm:switch id="CHALOP3_CHALO3LOUHA.1 SA.1_OC" name="CHALO3LOUHA.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="33"/>
                <iidm:switch id="CHALOP3_CHALO3CHA.N.3 SA.1_OC" name="CHALO3CHA.N.3 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="27"/>
                <iidm:switch id="CHALOP3_CHALO3SENNE.1 SA.2_OC" name="CHALO3SENNE.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="29"/>
                <iidm:switch id="CHALOP3_CHALO3CHA.N.1 SA.2_OC" name="CHALO3CHA.N.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="34"/>
                <iidm:switch id="CHALOP3_CHALO3TR632 SA.2_OC" name="CHALO3TR632 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="28"/>
                <iidm:switch id="CHALOP3_CHALO3TR633 SA.2_OC" name="CHALO3TR633 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="31"/>
                <iidm:switch id="CHALOP3_CHALO3CHA.N.2 SA.2_OC" name="CHALO3CHA.N.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="32"/>
                <iidm:switch id="CHALOP3_CHALO3COUPL SA.1_OC" name="CHALO3COUPL SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="35" node2="0"/>
                <iidm:switch id="CHALOP3_CHALO3CHA.N.1 SA.1_OC" name="CHALO3CHA.N.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="34"/>
                <iidm:switch id="CHALOP3_CHALO3CHAL5.1 SA.2_OC" name="CHALO3CHAL5.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="30"/>
                <iidm:switch id="CHALOP3_CHALO3VAREN.2 SA.1_OC" name="CHALO3VAREN.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="19"/>
                <iidm:switch id="CHALOP3_CHALO3LOUHA.1 SA.2_OC" name="CHALO3LOUHA.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="33"/>
                <iidm:switch id="CHALOP3_CHALO3TR312 SA.2_OC" name="CHALO3TR312 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="24"/>
                <iidm:switch id="CHALOP3_CHALO3FTAIN.2 SA.1_OC" name="CHALO3FTAIN.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="20"/>
                <iidm:switch id="CHALOP3_CHALO3TR631 DJ_OC" name="CHALO3TR631 DJ_OC" kind="BREAKER" retained="true" open="false" node1="21" node2="6"/>
                <iidm:switch id="CHALOP3_CHALO3CHA.N.2 DJ_OC" name="CHALO3CHA.N.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="32" node2="11"/>
                <iidm:switch id="CHALOP3_CHALO3CHA.N.3 DJ_OC" name="CHALO3CHA.N.3 DJ_OC" kind="BREAKER" retained="true" open="false" node1="27" node2="9"/>
                <iidm:switch id="CHALOP3_CHALO3TR313 DJ.HT_OC" name="CHALO3TR313 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="18" node2="38"/>
                <iidm:switch id="CHALOP3_CHALO3FTAIN.2 DJ_OC" name="CHALO3FTAIN.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="20" node2="13"/>
                <iidm:switch id="CHALOP3_CHALO3TR633 DJ_OC" name="CHALO3TR633 DJ_OC" kind="BREAKER" retained="true" open="false" node1="31" node2="5"/>
                <iidm:switch id="CHALOP3_CHALO3TR311 DJ.HT_OC" name="CHALO3TR311 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="26" node2="36"/>
                <iidm:switch id="CHALOP3_CHALO3TR632 DJ_OC" name="CHALO3TR632 DJ_OC" kind="BREAKER" retained="true" open="false" node1="28" node2="7"/>
                <iidm:switch id="CHALOP3_CHALO3CHAL6.1 DJ_OC" name="CHALO3CHAL6.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="22" node2="10"/>
                <iidm:switch id="CHALOP3_CHALO3VAREN.2 DJ_OC" name="CHALO3VAREN.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="19" node2="12"/>
                <iidm:switch id="CHALOP3_CHALO3SENNE.1 DJ_OC" name="CHALO3SENNE.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="29" node2="17"/>
                <iidm:switch id="CHALOP3_CHALO3COUPL DJ_OC" name="CHALO3COUPL DJ_OC" kind="BREAKER" retained="true" open="false" node1="25" node2="35"/>
                <iidm:switch id="CHALOP3_CHALO3CHAL5.1 DJ_OC" name="CHALO3CHAL5.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="30" node2="15"/>
                <iidm:switch id="CHALOP3_CHALO3C.ROY.1 DJ_OC" name="CHALO3C.ROY.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="23" node2="16"/>
                <iidm:switch id="CHALOP3_CHALO3CHA.N.1 DJ_OC" name="CHALO3CHA.N.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="34" node2="14"/>
                <iidm:switch id="CHALOP3_CHALO3LOUHA.1 DJ_OC" name="CHALO3LOUHA.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="33" node2="8"/>
                <iidm:switch id="CHALOP3_CHALO3TR312 DJ.HT_OC" name="CHALO3TR312 DJ.HT_OC" kind="BREAKER" retained="true" open="true" node1="24" node2="42"/>
                <iidm:switch id="CHALOP3_CHALOP3-N1_DJ_F" name="CHALOP3-N1_DJ_F" kind="BREAKER" retained="true" open="false" fictitious="true" node1="37" node2="36"/>
                <iidm:switch id="CHALOP3_CHALOP3-CHALO3TR311_DJ_F" name="CHALOP3-CHALO3TR311_DJ_F" kind="BREAKER" retained="true" open="false" fictitious="true" node1="4" node2="36"/>
                <iidm:switch id="CHALOP3_CHALOP3-N3_DJ_F" name="CHALOP3-N3_DJ_F" kind="BREAKER" retained="true" open="false" fictitious="true" node1="39" node2="38"/>
                <iidm:switch id="CHALOP3_CHALOP3-CHALO3TR313_DJ_F" name="CHALOP3-CHALO3TR313_DJ_F" kind="BREAKER" retained="true" open="false" fictitious="true" node1="2" node2="38"/>
                <iidm:switch id="CHALOP3_Disj CHALOINF" name="Disj CHALOINF" kind="BREAKER" retained="true" open="true" node1="40" node2="36"/>
                <iidm:switch id="CHALOP3_CHALO3TR312 DJ.HT_OC.CHALO TR312" name="CHALO3TR312 DJ.HT_OC.CHALO TR312" kind="BREAKER" retained="true" open="true" node1="3" node2="42"/>
                <iidm:switch id="CHALOP3_Disj CHALOING" name="Disj CHALOING" kind="BREAKER" retained="true" open="false" node1="41" node2="42"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="CHALOIN1" energySource="SOLAR" minP="0.0" maxP="3.9000000953674316" voltageRegulatorOn="false" targetP="0.0" targetV="65.68131256103516" targetQ="0.0" node="37" p="-0.0" q="-0.0">
                <iidm:property name="genreCvg" value="PHOTOVOLTAIQUE"/>
                <iidm:property name="codeOI" value="CHALOIN1"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="3.9000000953674316" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="CHALOIN3" energySource="SOLAR" minP="0.0" maxP="1.6200000047683716" voltageRegulatorOn="false" targetP="0.0" targetV="65.68131256103516" targetQ="0.0" node="39" p="-0.0" q="-0.0">
                <iidm:property name="genreCvg" value="PHOTOVOLTAIQUE"/>
                <iidm:property name="codeOI" value="CHALOIN3"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.6200000047683716" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="CHALOINF" energySource="SOLAR" minP="0.0" maxP="2.9000000953674316" voltageRegulatorOn="false" targetP="0.0" targetV="0.0" targetQ="0.0" node="40">
                <iidm:property name="genreCvg" value="PHOTOVOLTAIQUE"/>
                <iidm:property name="codeOI" value="CHALOINF"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.9000000953674316" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="CHALOING" energySource="SOLAR" minP="0.0" maxP="2.9000000953674316" voltageRegulatorOn="false" targetP="0.0" targetV="0.0" targetQ="0.0" node="41">
                <iidm:property name="genreCvg" value="PHOTOVOLTAIQUE"/>
                <iidm:property name="codeOI" value="CHALOING"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.9000000953674316" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="CHALO3TR313" loadType="UNDEFINED" p0="12.246341705322266" q0="-3.1218960285186768" node="2" p="12.246341705322266" q="-3.1218960285186768">
                <iidm:property name="VECTCodeOITransfoDistrib" value="SSPOL-Y413"/>
                <iidm:property name="codeOI" value="CHALO-Y313"/>
            </iidm:load>
            <iidm:load id="CHALO3TR312" loadType="UNDEFINED" p0="0.0" q0="0.0" node="3">
                <iidm:property name="VECTCodeOITransfoDistrib" value="SSPOL-Y411"/>
                <iidm:property name="codeOI" value="CHALO-Y312"/>
            </iidm:load>
            <iidm:load id="CHALO3TR311" loadType="UNDEFINED" p0="12.246341705322266" q0="-3.1218960285186768" node="4" p="12.246341705322266" q="-3.1218960285186768">
                <iidm:property name="VECTCodeOITransfoDistrib" value="SSPAZ-Y312"/>
                <iidm:property name="codeOI" value="CHALO-Y311"/>
            </iidm:load>
            <iidm:load id="CHA.NL33CHALO" loadType="FICTITIOUS" p0="8.436354928434525" q0="0.27387699573364443" node="9" p="8.436354928434525" q="0.27387699573364443"/>
            <iidm:load id="CHALOL31CHAL6" loadType="FICTITIOUS" p0="7.802850945116234" q0="0.08156083364087863" node="10" p="7.802850945116234" q="0.08156083364087863"/>
            <iidm:load id="CHA.NL32CHALO" loadType="FICTITIOUS" p0="8.407736417162255" q0="0.7835336481782633" node="11" p="8.407736417162255" q="0.7835336481782633"/>
            <iidm:load id="CHALOL32VAREN" loadType="FICTITIOUS" p0="10.553400451032758" q0="-1.6235980105950603" node="12" p="10.553400451032758" q="-1.6235980105950603"/>
            <iidm:load id="CHA.NL31CHALO" loadType="FICTITIOUS" p0="8.381847067338072" q0="0.7917816383696845" node="14" p="8.381847067338072" q="0.7917816383696845"/>
            <iidm:load id="C.ROYL31CHALO" loadType="FICTITIOUS" p0="4.261499819364758" q0="-2.9819999552191803" node="16" p="4.261499819364758" q="-2.9819999552191803"/>
            <iidm:load id="CHALOL31SENNE" loadType="FICTITIOUS" p0="11.292568753219342" q0="-1.9000616654622036" node="17" p="11.292568753219342" q="-1.9000616654622036"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="CHALOP6" nominalV="225.0" lowVoltageLimit="220.0" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="CHALO-P61"/>
            <iidm:nodeBreakerTopology nodeCount="16">
                <iidm:busbarSection id="CHALOP6_1" name="1" node="0" v="241.96883692835195" angle="-1.2825736683208164"/>
                <iidm:busbarSection id="CHALOP6_2" name="2" node="1" v="241.96883692835195" angle="-1.2825736683208164"/>
                <iidm:switch id="CHALOP6_CHALO6TR633 SA.2_OC" name="CHALO6TR633 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
                <iidm:switch id="CHALOP6_CHALO6CPVAN.1 SA.2_OC" name="CHALO6CPVAN.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="9"/>
                <iidm:switch id="CHALOP6_CHALO6GROSN.1 SA.2_OC" name="CHALO6GROSN.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
                <iidm:switch id="CHALOP6_CHALO6TR633 SA.1_OC" name="CHALO6TR633 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
                <iidm:switch id="CHALOP6_CHALO6GROSN.2 SA.1_OC" name="CHALO6GROSN.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="11"/>
                <iidm:switch id="CHALOP6_CHALO6COUPL SA.1_OC" name="CHALO6COUPL SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="12" node2="0"/>
                <iidm:switch id="CHALOP6_CHALO6TR631 SA.1_OC" name="CHALO6TR631 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="13"/>
                <iidm:switch id="CHALOP6_CHALO6TR631 SA.2_OC" name="CHALO6TR631 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="13"/>
                <iidm:switch id="CHALOP6_CHALO6GROSN.1 SA.1_OC" name="CHALO6GROSN.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
                <iidm:switch id="CHALOP6_CHALO6CPVAN.1 SA.1_OC" name="CHALO6CPVAN.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="9"/>
                <iidm:switch id="CHALOP6_CHALO6TR632 SA.1_OC" name="CHALO6TR632 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="14"/>
                <iidm:switch id="CHALOP6_CHALO6TR632 SA.2_OC" name="CHALO6TR632 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="14"/>
                <iidm:switch id="CHALOP6_CHALO6GROSN.2 SA.2_OC" name="CHALO6GROSN.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="11"/>
                <iidm:switch id="CHALOP6_CHALO6COUPL SA.2_OC" name="CHALO6COUPL SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="15"/>
                <iidm:switch id="CHALOP6_CHALO6GROSN.2 DJ_OC" name="CHALO6GROSN.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="11" node2="6"/>
                <iidm:switch id="CHALOP6_CHALO6CPVAN.1 DJ_OC" name="CHALO6CPVAN.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="9" node2="5"/>
                <iidm:switch id="CHALOP6_CHALO6COUPL DJ_OC" name="CHALO6COUPL DJ_OC" kind="BREAKER" retained="true" open="false" node1="15" node2="12"/>
                <iidm:switch id="CHALOP6_CHALO6TR633 DJ_OC" name="CHALO6TR633 DJ_OC" kind="BREAKER" retained="true" open="false" node1="8" node2="2"/>
                <iidm:switch id="CHALOP6_CHALO6GROSN.1 DJ_OC" name="CHALO6GROSN.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="10" node2="7"/>
                <iidm:switch id="CHALOP6_CHALO6TR632 DJ_OC" name="CHALO6TR632 DJ_OC" kind="BREAKER" retained="true" open="false" node1="14" node2="4"/>
                <iidm:switch id="CHALOP6_CHALO6TR631 DJ_OC" name="CHALO6TR631 DJ_OC" kind="BREAKER" retained="true" open="false" node1="13" node2="3"/>
            </iidm:nodeBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="CHALOY633" r="0.09090005606412888" x="5.409003257751465" g="1.5174471627688035E-5" b="-2.3461905584554188E-5" ratedU1="220.0" ratedU2="66.0" voltageLevelId1="CHALOP6" node1="2" voltageLevelId2="CHALOP3" node2="5" p1="34.27823407442124" q1="-4.632580817857729" p2="-34.18768591543047" q2="6.249626149011419">
            <iidm:property name="STUDY_IT" value="E1 J, E1 J TLIM, H1 J, H1 J TLIM, H2 J, H2 J TLIM"/>
            <iidm:property name="activeLimitId2" value="E1 PROT TR"/>
            <iidm:property name="STUDY_PROTECTION" value="E1 PROT, E1 PROT TLIM, H1 PROT, H1 PROT TLIM, H2 PROT, H2 PROT TLIM"/>
            <iidm:property name="STUDY_activeLimitId2" value="E1 PROT"/>
            <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
            <iidm:property name="codeOI" value="CHALO-Y633"/>
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="3" loadTapChangingCapabilities="true" targetV="65.68131256103516">
                <iidm:terminalRef id="CHALOY633" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.870322048664093"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8795074820518494"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8896797299385071"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8992805480957031"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9099181294441223"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9199631810188293"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.930232584476471"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9416195750236511"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9523809552192688"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.964320182800293"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9756097793579102"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9881423115730286"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0131711959838867"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0256410837173462"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0395010709762573"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0526316165924072"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0672358274459839"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0822510719299316"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0964912176132202"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1123470067977905"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.127395749092102"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.144164800643921"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.160092830657959"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1778563261032104"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits2 permanentLimit="1710.0001220703125">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2230.0"/>
                <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2974.0"/>
                <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="CHALOY631" r="0.08639997243881226" x="5.481011867523193" g="1.2718091056740377E-5" b="0.0" ratedU1="220.0" ratedU2="66.0" voltageLevelId1="CHALOP6" node1="3" voltageLevelId2="CHALOP3" node2="6" p1="33.82845442989847" q1="-4.585928129712556" p2="-33.75033163433835" q2="6.08250362216836">
            <iidm:property name="STUDY_IT" value="E1 J, E1 J TLIM, H1 J, H1 J TLIM, H2 J, H2 J TLIM"/>
            <iidm:property name="activeLimitId2" value="E1 PROT TR"/>
            <iidm:property name="STUDY_PROTECTION" value="E1 PROT, E1 PROT TLIM, H1 PROT, H1 PROT TLIM, H2 PROT, H2 PROT TLIM"/>
            <iidm:property name="STUDY_activeLimitId2" value="E1 PROT"/>
            <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
            <iidm:property name="codeOI" value="CHALO-Y631"/>
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="3" loadTapChangingCapabilities="true" targetV="65.68131256103516">
                <iidm:terminalRef id="CHALOY631" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8695651888847351"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8795074820518494"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8888888955116272"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8992805480957031"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9090909361839294"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9199631810188293"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.930232584476471"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9416195750236511"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9523809552192688"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.964320182800293"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9756097793579102"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9881423115730286"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0131711959838867"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0256410837173462"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0395010709762573"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0526316165924072"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0672358274459839"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0810810327529907"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0964912176132202"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1111111640930176"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.127395749092102"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1428571939468384"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.160092830657959"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1764706373214722"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits2 permanentLimit="1710.0001220703125">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2230.0"/>
                <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2974.0"/>
                <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="CHALOY632" r="0.08819995820522308" x="5.372991561889648" g="1.4600552276533563E-5" b="-2.0775940356543288E-5" ratedU1="220.0" ratedU2="66.0" voltageLevelId1="CHALOP6" node1="4" voltageLevelId2="CHALOP3" node2="7" p1="35.07295909520781" q1="4.779328030373222" p2="-34.98433951203968" q2="-3.1494052191719675">
            <iidm:property name="STUDY_IT" value="E1 J, E1 J TLIM, H1 J, H1 J TLIM, H2 J, H2 J TLIM"/>
            <iidm:property name="activeLimitId2" value="E1 PROT TR"/>
            <iidm:property name="STUDY_PROTECTION" value="E1 PROT, E1 PROT TLIM, H1 PROT, H1 PROT TLIM, H2 PROT, H2 PROT TLIM"/>
            <iidm:property name="STUDY_activeLimitId2" value="E1 PROT"/>
            <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
            <iidm:property name="codeOI" value="CHALO-Y632"/>
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="4" loadTapChangingCapabilities="true" targetV="65.68131256103516">
                <iidm:terminalRef id="CHALOY632" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.870322048664093"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8795074820518494"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8896797299385071"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8992805480957031"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9099181294441223"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9199631810188293"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.930232584476471"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9416195750236511"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9523809552192688"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.964320182800293"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9756097793579102"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9881423115730286"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0131711959838867"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0256410837173462"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0395010709762573"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0526316165924072"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0672358274459839"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0822510719299316"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0964912176132202"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1123470067977905"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.127395749092102"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.144164800643921"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.160092830657959"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1778563261032104"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits2 permanentLimit="1710.0001220703125">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2230.0"/>
                <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2974.0"/>
                <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="CIZE" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="LYON"/>
        <iidm:voltageLevel id="CIZE P6" nominalV="225.0" lowVoltageLimit="220.0" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="CIZE -P61"/>
            <iidm:nodeBreakerTopology nodeCount="10">
                <iidm:busbarSection id="CIZE P6_1.1" name="1.1" node="0" v="241.36089181207424" angle="-5.630265267300641"/>
                <iidm:busbarSection id="CIZE P6_1.2" name="1.2" node="1" v="241.36089181207424" angle="-5.630265267300641"/>
                <iidm:switch id="CIZE P6_CIZE 6SEC..12 SS.1.12_OC" name="CIZE 6SEC..12 SS.1.12_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="0"/>
                <iidm:switch id="CIZE P6_CIZE 6IZERN.1 SA.1_OC" name="CIZE 6IZERN.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="CIZE P6_CIZE 6FLEYR.1 SA.1_OC" name="CIZE 6FLEYR.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="7"/>
                <iidm:switch id="CIZE P6_CIZE 6TR611 DJ.HT_OC" name="CIZE 6TR611 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="1" node2="3"/>
                <iidm:switch id="CIZE P6_CIZE 6IZERN.1 DJ_OC" name="CIZE 6IZERN.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="6" node2="4"/>
                <iidm:switch id="CIZE P6_CIZE 6TR612 DJ.HT_OC" name="CIZE 6TR612 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="0" node2="2"/>
                <iidm:switch id="CIZE P6_CIZE 6FLEYR.1 DJ_OC" name="CIZE 6FLEYR.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="7" node2="5"/>
                <iidm:switch id="CIZE P6_Disj fict_CIZE P6_1.1" name="Disj fict_CIZE P6_1.1" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
                <iidm:switch id="CIZE P6_Sect 1.1 fict_CIZE P6_1.1" name="Sect 1.1 fict_CIZE P6_1.1" kind="DISCONNECTOR" retained="false" open="false" node1="9" node2="0"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="CIZE6 T612SNCF" loadType="UNDEFINED" p0="0.0" q0="0.818665623664856" node="2" p="0.0" q="0.818665623664856">
                <iidm:property name="VECTCodeOITransfoDistrib" value="V.AUB-Y412"/>
                <iidm:property name="codeOI" value="CIZE -Y612"/>
            </iidm:load>
            <iidm:load id="CIZE6 T611SNCF" loadType="UNDEFINED" p0="0.0" q0="0.818665623664856" node="3" p="0.0" q="0.818665623664856">
                <iidm:property name="VECTCodeOITransfoDistrib" value="V.AUB-Y411"/>
                <iidm:property name="codeOI" value="CIZE -Y611"/>
            </iidm:load>
            <iidm:load id="fict_CIZE P6_1.1" loadType="FICTITIOUS" p0="-2.9964044094085693" q0="0.0" node="8" p="-2.9964044094085693" q="-0.0">
                <iidm:property name="chargeFictive" value="consoFictive"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="COLLO" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="COLLOP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="COLLO-P31"/>
            <iidm:nodeBreakerTopology nodeCount="7">
                <iidm:busbarSection id="COLLOP3_1" name="1" node="0" v="66.82416663397505" angle="-5.1098243173252085"/>
                <iidm:switch id="COLLOP3_COLLO3GENLI.1 SRB.1_OC" name="COLLO3GENLI.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="4" node2="3"/>
                <iidm:switch id="COLLOP3_COLLO3TSNCF.1 SRB.1_OC" name="COLLO3TSNCF.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="5" node2="1"/>
                <iidm:switch id="COLLOP3_COLLO3AUXON.1 SRB.1_OC" name="COLLO3AUXON.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="6" node2="2"/>
                <iidm:switch id="COLLOP3_COLLOP3-COLLOP3.BTS.1-COLLOP3LI4SA_F" name="COLLOP3-COLLOP3.BTS.1-COLLOP3LI4SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="4"/>
                <iidm:switch id="COLLOP3_COLLOP3-COLLOP3.BTS.1-COLLOP3LI5SA_F" name="COLLOP3-COLLOP3.BTS.1-COLLOP3LI5SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
                <iidm:switch id="COLLOP3_COLLOP3-COLLOP3.BTS.1-COLLOP3LI6SA_F" name="COLLOP3-COLLOP3.BTS.1-COLLOP3LI6SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="COLLO3TSNCF.1" loadType="UNDEFINED" p0="0.4450065791606903" q0="0.17063312232494354" node="1" p="0.4450065791606903" q="0.17063312232494354">
                <iidm:property name="VECTCodeOITransfoDistrib" value="VAUVE-Y313"/>
                <iidm:property name="codeOI" value="COLLO-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="COMMU" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="COMMUP6" nominalV="225.0" lowVoltageLimit="220.0" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="COMMU-P61"/>
            <iidm:nodeBreakerTopology nodeCount="13">
                <iidm:busbarSection id="COMMUP6_1.1" name="1.1" node="0" v="242.54906126944093" angle="0.008125683247321587"/>
                <iidm:busbarSection id="COMMUP6_1.2" name="1.2" node="1" v="242.54906126944093" angle="0.008125683247321587"/>
                <iidm:busbarSection id="COMMUP6_1.3" name="1.3" node="2" v="242.54906126944093" angle="0.008125683247321587"/>
                <iidm:switch id="COMMUP6_COMMU6TR612 SA.HT_OC" name="COMMU6TR612 SA.HT_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
                <iidm:switch id="COMMUP6_COMMU6H.PAU.1 SA.1_OC" name="COMMU6H.PAU.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="9"/>
                <iidm:switch id="COMMUP6_COMMU6CBO.1 SS.1.12_OC" name="COMMU6CBO.1 SS.1.12_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
                <iidm:switch id="COMMUP6_COMMU6CBO.1 SS.1.23_OC" name="COMMU6CBO.1 SS.1.23_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="1"/>
                <iidm:switch id="COMMUP6_COMMU6VIELM.1 SA.1_OC" name="COMMU6VIELM.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="10"/>
                <iidm:switch id="COMMUP6_COMMU6TR613 SA.HT_OC" name="COMMU6TR613 SA.HT_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="11"/>
                <iidm:switch id="COMMUP6_COMMU6TR611 SA.HT_OC" name="COMMU6TR611 SA.HT_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="12"/>
                <iidm:switch id="COMMUP6_COMMU6H.PAU.1 DJ_OC" name="COMMU6H.PAU.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="9" node2="7"/>
                <iidm:switch id="COMMUP6_COMMU6TR611 DJ.HT_OC" name="COMMU6TR611 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="12" node2="4"/>
                <iidm:switch id="COMMUP6_COMMU6VIELM.1 DJ_OC" name="COMMU6VIELM.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="10" node2="6"/>
                <iidm:switch id="COMMUP6_COMMU6TR612 DJ.HT_OC" name="COMMU6TR612 DJ.HT_OC" kind="BREAKER" retained="true" open="true" node1="8" node2="3"/>
                <iidm:switch id="COMMUP6_COMMU6TR613 DJ.HT_OC" name="COMMU6TR613 DJ.HT_OC" kind="BREAKER" retained="true" open="true" node1="11" node2="5"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="COMMU6TR612" loadType="UNDEFINED" p0="0.0" q0="0.0" node="3">
                <iidm:property name="VECTCodeOITransfoDistrib" value="VERTU-Y412"/>
                <iidm:property name="codeOI" value="COMMU-Y612"/>
            </iidm:load>
            <iidm:load id="COMMU6TSNCF.1" loadType="UNDEFINED" p0="0.0" q0="-3.0814831256866455" node="4" p="0.0" q="-3.0814831256866455">
                <iidm:property name="VECTCodeOITransfoDistrib" value="VESAI-Y311"/>
                <iidm:property name="codeOI" value="COMMU-Y611"/>
            </iidm:load>
            <iidm:load id="COMMU6TR613" loadType="UNDEFINED" p0="0.0" q0="0.0" node="5">
                <iidm:property name="VECTCodeOITransfoDistrib" value="VERTU-Y413"/>
                <iidm:property name="codeOI" value="COMMU-Y613"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="CORGO" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="CORGOP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="CORGO-P31"/>
            <iidm:nodeBreakerTopology nodeCount="8">
                <iidm:busbarSection id="CORGOP3_1" name="1" node="0" v="64.7743372319843" angle="-4.848747487982087"/>
                <iidm:switch id="CORGOP3_CORGO3TSNCF.1 SA.HT_OC" name="CORGO3TSNCF.1 SA.HT_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="5"/>
                <iidm:switch id="CORGOP3_CORGO3SAUX.1 SA.HT_OC" name="CORGO3SAUX.1 SA.HT_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
                <iidm:switch id="CORGOP3_CORGO3TSNCF.1 DJ_OC" name="CORGO3TSNCF.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="5" node2="2"/>
                <iidm:switch id="CORGOP3_CORGO3MTAGN.2 SRB.1_OC" name="CORGO3MTAGN.2 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="6" node2="4"/>
                <iidm:switch id="CORGOP3_CORGO3N.GEO.2 SRB.1_OC" name="CORGO3N.GEO.2 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="7" node2="3"/>
                <iidm:switch id="CORGOP3_CORGOP3-CORGOP3.BTS.1-CORGOP3LI6SA_F" name="CORGOP3-CORGOP3.BTS.1-CORGOP3LI6SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
                <iidm:switch id="CORGOP3_CORGOP3-CORGOP3.BTS.1-CORGOP3LI7SA_F" name="CORGOP3-CORGOP3.BTS.1-CORGOP3LI7SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="CORGO3SAUX.1" loadType="UNDEFINED" p0="0.9634466171264648" q0="-0.7404554486274719" node="1" p="0.9634466171264648" q="-0.7404554486274719">
                <iidm:property name="codeOI" value="CORGO-Y312"/>
            </iidm:load>
            <iidm:load id="CORGO3TSNCF.1" loadType="UNDEFINED" p0="0.9634466171264648" q0="-0.7404554486274719" node="2" p="0.9634466171264648" q="-0.7404554486274719">
                <iidm:property name="codeOI" value="CORGO-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="COUCH" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="COUCHP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="COUCH-P31"/>
            <iidm:nodeBreakerTopology nodeCount="20">
                <iidm:busbarSection id="COUCHP3_1" name="1" node="0" v="64.91291395998758" angle="-2.420043936625092"/>
                <iidm:busbarSection id="COUCHP3_2" name="2" node="1" v="64.91291395998758" angle="-2.420043936625092"/>
                <iidm:switch id="COUCHP3_COUCH3TR632 SA.1_OC" name="COUCH3TR632 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="9"/>
                <iidm:switch id="COUCHP3_COUCH3ROMEL.1 SA.2_OC" name="COUCH3ROMEL.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
                <iidm:switch id="COUCHP3_COUCH3COUPL SA.2_OC" name="COUCH3COUPL SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="11"/>
                <iidm:switch id="COUCHP3_COUCH3COUPL SA.1_OC" name="COUCH3COUPL SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="12" node2="0"/>
                <iidm:switch id="COUCHP3_COUCH3PERRI.2 SA.2_OC" name="COUCH3PERRI.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="13"/>
                <iidm:switch id="COUCHP3_COUCH3VOSNE.1 SA.1_OC" name="COUCH3VOSNE.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
                <iidm:switch id="COUCHP3_COUCH3TR312 SA.1_OC" name="COUCH3TR312 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="15"/>
                <iidm:switch id="COUCHP3_COUCH3PERRI.2 SA.1_OC" name="COUCH3PERRI.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="13"/>
                <iidm:switch id="COUCHP3_COUCH3GEVRE.2 SA.1_OC" name="COUCH3GEVRE.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
                <iidm:switch id="COUCHP3_COUCH3TR631 SA.2_OC" name="COUCH3TR631 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="17"/>
                <iidm:switch id="COUCHP3_COUCH3TR632 SA.2_OC" name="COUCH3TR632 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="9"/>
                <iidm:switch id="COUCHP3_COUCH3GEVRE.2 SA.2_OC" name="COUCH3GEVRE.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
                <iidm:switch id="COUCHP3_COUCH3ROMEL.1 SA.1_OC" name="COUCH3ROMEL.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
                <iidm:switch id="COUCHP3_COUCH3TR631 SA.1_OC" name="COUCH3TR631 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="17"/>
                <iidm:switch id="COUCHP3_COUCH3VOSNE.1 SA.2_OC" name="COUCH3VOSNE.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
                <iidm:switch id="COUCHP3_COUCH3TR312 SA.2_OC" name="COUCH3TR312 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="15"/>
                <iidm:switch id="COUCHP3_COUCH3PERRI.2 DJ_OC" name="COUCH3PERRI.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="13" node2="6"/>
                <iidm:switch id="COUCHP3_COUCH3GEVRE.2 DJ_OC" name="COUCH3GEVRE.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="16" node2="8"/>
                <iidm:switch id="COUCHP3_COUCH3TR312 DJ.HT_OC" name="COUCH3TR312 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="15" node2="19"/>
                <iidm:switch id="COUCHP3_COUCH3TR631 DJ_OC" name="COUCH3TR631 DJ_OC" kind="BREAKER" retained="true" open="false" node1="17" node2="3"/>
                <iidm:switch id="COUCHP3_COUCH3ROMEL.1 DJ_OC" name="COUCH3ROMEL.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="10" node2="5"/>
                <iidm:switch id="COUCHP3_COUCH3TR632 DJ_OC" name="COUCH3TR632 DJ_OC" kind="BREAKER" retained="true" open="false" node1="9" node2="4"/>
                <iidm:switch id="COUCHP3_COUCH3VOSNE.1 DJ_OC" name="COUCH3VOSNE.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="14" node2="7"/>
                <iidm:switch id="COUCHP3_COUCH3COUPL DJ_OC" name="COUCH3COUPL DJ_OC" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
                <iidm:switch id="COUCHP3_COUCH3TR312 DJ.HT_OC.COUCH TR312" name="COUCH3TR312 DJ.HT_OC.COUCH TR312" kind="BREAKER" retained="true" open="false" node1="2" node2="19"/>
                <iidm:switch id="COUCHP3_Disj COUCHINF" name="Disj COUCHINF" kind="BREAKER" retained="true" open="true" node1="18" node2="19"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="COUCHINF" energySource="SOLAR" minP="0.0" maxP="2.4000000953674316" voltageRegulatorOn="false" targetP="0.0" targetV="0.0" targetQ="0.0" node="18">
                <iidm:property name="genreCvg" value="PHOTOVOLTAIQUE"/>
                <iidm:property name="codeOI" value="COUCHINF"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.4000000953674316" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="COUCH3TR312" loadType="UNDEFINED" p0="6.1360554695129395" q0="-2.644373655319214" node="2" p="6.1360554695129395" q="-2.644373655319214">
                <iidm:property name="VECTCodeOITransfoDistrib" value="ROCH7-Y412"/>
                <iidm:property name="codeOI" value="COUCH-Y312"/>
            </iidm:load>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="COUCHP6" nominalV="225.0" lowVoltageLimit="220.0" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="COUCH-P61"/>
            <iidm:nodeBreakerTopology nodeCount="12">
                <iidm:busbarSection id="COUCHP6_1" name="1" node="0" v="242.19911770990012" angle="-0.9109205586005028"/>
                <iidm:busbarSection id="COUCHP6_2" name="2" node="1" v="242.19911770990012" angle="-0.9109205586005028"/>
                <iidm:switch id="COUCHP6_COUCH6VIELM.1 SA.1_OC" name="COUCH6VIELM.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
                <iidm:switch id="COUCHP6_COUCH6VIELM.1 SA.2_OC" name="COUCH6VIELM.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
                <iidm:switch id="COUCHP6_COUCH6TR632 SA.2_OC" name="COUCH6TR632 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="7"/>
                <iidm:switch id="COUCHP6_COUCH6TR632 SA.1_OC" name="COUCH6TR632 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="7"/>
                <iidm:switch id="COUCHP6_COUCH6TR631 SA.1_OC" name="COUCH6TR631 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
                <iidm:switch id="COUCHP6_COUCH6TR631 SA.2_OC" name="COUCH6TR631 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
                <iidm:switch id="COUCHP6_COUCH6CPVAN.1 SA.1_OC" name="COUCH6CPVAN.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="9"/>
                <iidm:switch id="COUCHP6_COUCH6COUPL SA.1_OC" name="COUCH6COUPL SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="10" node2="0"/>
                <iidm:switch id="COUCHP6_COUCH6COUPL SA.2_OC" name="COUCH6COUPL SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="11"/>
                <iidm:switch id="COUCHP6_COUCH6CPVAN.1 SA.2_OC" name="COUCH6CPVAN.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="9"/>
                <iidm:switch id="COUCHP6_COUCH6VIELM.1 DJ_OC" name="COUCH6VIELM.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="6" node2="5"/>
                <iidm:switch id="COUCHP6_COUCH6COUPL DJ_OC" name="COUCH6COUPL DJ_OC" kind="BREAKER" retained="true" open="false" node1="11" node2="10"/>
                <iidm:switch id="COUCHP6_COUCH6TR632 DJ_OC" name="COUCH6TR632 DJ_OC" kind="BREAKER" retained="true" open="false" node1="7" node2="3"/>
                <iidm:switch id="COUCHP6_COUCH6CPVAN.1 DJ_OC" name="COUCH6CPVAN.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="9" node2="4"/>
                <iidm:switch id="COUCHP6_COUCH6TR631 DJ_OC" name="COUCH6TR631 DJ_OC" kind="BREAKER" retained="true" open="false" node1="8" node2="2"/>
            </iidm:nodeBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="COUCHY631" r="0.13448679447174072" x="4.838247299194336" g="3.212396040908061E-5" b="-2.3910314484965056E-4" ratedU1="220.0" ratedU2="63.0" voltageLevelId1="COUCHP6" node1="2" voltageLevelId2="COUCHP3" node2="3" p1="22.92696084366096" q1="-1.0810273326516153" p2="-22.77498839813401" q2="2.691710937556195">
            <iidm:property name="STUDY_IT" value="E1 J, H1 J, H2 J"/>
            <iidm:property name="activeLimitId2" value="E1 PROT TR"/>
            <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT"/>
            <iidm:property name="STUDY_activeLimitId2" value="E1 PROT"/>
            <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
            <iidm:property name="codeOI" value="COUCH-Y631"/>
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="7" loadTapChangingCapabilities="true" targetV="64.91300964355469">
                <iidm:terminalRef id="COUCHY631" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8688097596168518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8771929740905762"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8865247964859009"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8960573673248291"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9049773812294006"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9149130582809448"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9250693917274475"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9345794320106506"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9451795816421509"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9551098346710205"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.966183602809906"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9775171279907227"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9881423115730286"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0111223459243774"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0235414505004883"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0351966619491577"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.048218011856079"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0604454278945923"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0741138458251953"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.088139295578003"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1013215780258179"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1148271560668945"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1299434900283813"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.144164800643921"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.160092830657959"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1750881671905518"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits2 permanentLimit="1053.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1374.0"/>
                <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1832.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1832.0"/>
                <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="COUCHY632" r="0.07649994641542435" x="5.588993549346924" g="1.8227730834041722E-5" b="-2.6354446163168177E-5" ratedU1="220.0" ratedU2="66.0" voltageLevelId1="COUCHP6" node1="3" voltageLevelId2="COUCHP3" node2="4" p1="19.768560686074927" q1="-3.0660982268254884" p2="-19.684767480209132" q2="3.7103766940350624">
            <iidm:property name="STUDY_IT" value="E1 J, E1 J TLIM, H1 J, H1 J TLIM, H2 J, H2 J TLIM"/>
            <iidm:property name="activeLimitId2" value="E1 PROT TR"/>
            <iidm:property name="STUDY_PROTECTION" value="E1 PROT, E1 PROT TLIM, H1 PROT, H1 PROT TLIM, H2 PROT, H2 PROT TLIM"/>
            <iidm:property name="STUDY_activeLimitId2" value="E1 PROT"/>
            <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
            <iidm:property name="codeOI" value="COUCH-Y632"/>
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="2" loadTapChangingCapabilities="true" targetV="64.91300964355469">
                <iidm:terminalRef id="COUCHY632" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.870322048664093"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8795074820518494"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8896797299385071"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8992805480957031"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9099181294441223"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9199631810188293"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.930232584476471"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9416195750236511"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9523809552192688"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.964320182800293"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9756097793579102"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9881423115730286"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0131711959838867"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0256410837173462"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0395010709762573"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0526316165924072"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0672358274459839"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0822510719299316"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0964912176132202"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1123470067977905"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.127395749092102"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.144164800643921"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.160092830657959"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1778563261032104"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits2 permanentLimit="1710.0001220703125">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2230.0"/>
                <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2974.0"/>
                <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="CPVAN" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="CPVANP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="CPVAN-P31"/>
            <iidm:nodeBreakerTopology nodeCount="33">
                <iidm:busbarSection id="CPVANP3_1" name="1" node="0" v="65.60498511934118" angle="-5.410746771593935"/>
                <iidm:busbarSection id="CPVANP3_2" name="2" node="1" v="65.60498511934118" angle="-5.410746771593935"/>
                <iidm:switch id="CPVANP3_CPVAN3ZBRE6.1 SA.1_OC" name="CPVAN3ZBRE6.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
                <iidm:switch id="CPVANP3_CPVAN3MESNA.1 SA.1_OC" name="CPVAN3MESNA.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="15"/>
                <iidm:switch id="CPVANP3_CPVAN3RIBAU.1 SA.1_OC" name="CPVAN3RIBAU.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
                <iidm:switch id="CPVANP3_CPVAN3TR312 SA.1_OC" name="CPVAN3TR312 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="17"/>
                <iidm:switch id="CPVANP3_CPVAN3RIBAU.1 SA.2_OC" name="CPVAN3RIBAU.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
                <iidm:switch id="CPVANP3_CPVAN3TR631 SA.2_OC" name="CPVAN3TR631 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="18"/>
                <iidm:switch id="CPVANP3_CPVAN3TR311 SA.1_OC" name="CPVAN3TR311 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="19"/>
                <iidm:switch id="CPVANP3_CPVAN3CPDIV.2 SA.1_OC" name="CPVAN3CPDIV.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="20"/>
                <iidm:switch id="CPVANP3_CPVAN3TR311 SA.2_OC" name="CPVAN3TR311 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="19"/>
                <iidm:switch id="CPVANP3_CPVAN3ARBOI.1 SA.1_OC" name="CPVAN3ARBOI.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="21"/>
                <iidm:switch id="CPVANP3_CPVAN3BREVA.1 SA.1_OC" name="CPVAN3BREVA.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="22"/>
                <iidm:switch id="CPVANP3_CPVAN3TR632 SA.2_OC" name="CPVAN3TR632 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="23"/>
                <iidm:switch id="CPVANP3_CPVAN3TR631 SA.1_OC" name="CPVAN3TR631 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="18"/>
                <iidm:switch id="CPVANP3_CPVAN3ARBOI.1 SA.2_OC" name="CPVAN3ARBOI.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="21"/>
                <iidm:switch id="CPVANP3_CPVAN3TR632 SA.1_OC" name="CPVAN3TR632 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="23"/>
                <iidm:switch id="CPVANP3_CPVAN3COUPL SA.1_OC" name="CPVAN3COUPL SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="24" node2="0"/>
                <iidm:switch id="CPVANP3_CPVAN3TR633 SA.1_OC" name="CPVAN3TR633 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="25"/>
                <iidm:switch id="CPVANP3_CPVAN3ZBRE6.1 SA.2_OC" name="CPVAN3ZBRE6.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
                <iidm:switch id="CPVANP3_CPVAN3CPDIV.2 SA.2_OC" name="CPVAN3CPDIV.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="20"/>
                <iidm:switch id="CPVANP3_CPVAN3TR633 SA.2_OC" name="CPVAN3TR633 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="25"/>
                <iidm:switch id="CPVANP3_CPVAN3MESNA.1 SA.2_OC" name="CPVAN3MESNA.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="15"/>
                <iidm:switch id="CPVANP3_CPVAN3BEON.1 SA.1_OC" name="CPVAN3BEON.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="26"/>
                <iidm:switch id="CPVANP3_CPVAN3TR312 SA.2_OC" name="CPVAN3TR312 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="17"/>
                <iidm:switch id="CPVANP3_CPVAN3BEON.1 SA.2_OC" name="CPVAN3BEON.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="26"/>
                <iidm:switch id="CPVANP3_CPVAN3COUPL SA.2_OC" name="CPVAN3COUPL SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="27"/>
                <iidm:switch id="CPVANP3_CPVAN3BREVA.1 SA.2_OC" name="CPVAN3BREVA.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="22"/>
                <iidm:switch id="CPVANP3_CPVAN3TR633 DJ_OC" name="CPVAN3TR633 DJ_OC" kind="BREAKER" retained="true" open="false" node1="25" node2="4"/>
                <iidm:switch id="CPVANP3_CPVAN3RIBAU.1 DJ_OC" name="CPVAN3RIBAU.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="16" node2="9"/>
                <iidm:switch id="CPVANP3_CPVAN3TR632 DJ_OC" name="CPVAN3TR632 DJ_OC" kind="BREAKER" retained="true" open="true" node1="23" node2="5"/>
                <iidm:switch id="CPVANP3_CPVAN3ARBOI.1 DJ_OC" name="CPVAN3ARBOI.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="21" node2="12"/>
                <iidm:switch id="CPVANP3_CPVAN3BREVA.1 DJ_OC" name="CPVAN3BREVA.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="22" node2="11"/>
                <iidm:switch id="CPVANP3_CPVAN3MESNA.1 DJ_OC" name="CPVAN3MESNA.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="15" node2="13"/>
                <iidm:switch id="CPVANP3_CPVAN3ZBRE6.1 DJ_OC" name="CPVAN3ZBRE6.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="14" node2="10"/>
                <iidm:switch id="CPVANP3_CPVAN3TR631 DJ_OC" name="CPVAN3TR631 DJ_OC" kind="BREAKER" retained="true" open="false" node1="18" node2="6"/>
                <iidm:switch id="CPVANP3_CPVAN3TR312 DJ.HT_OC" name="CPVAN3TR312 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="17" node2="28"/>
                <iidm:switch id="CPVANP3_CPVAN3TR311 DJ.HT_OC" name="CPVAN3TR311 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="19" node2="31"/>
                <iidm:switch id="CPVANP3_CPVAN3COUPL DJ_OC" name="CPVAN3COUPL DJ_OC" kind="BREAKER" retained="true" open="false" node1="27" node2="24"/>
                <iidm:switch id="CPVANP3_CPVAN3BEON.1 DJ_OC" name="CPVAN3BEON.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="26" node2="8"/>
                <iidm:switch id="CPVANP3_CPVAN3CPDIV.2 DJ_OC" name="CPVAN3CPDIV.2 DJ_OC" kind="BREAKER" retained="true" open="true" node1="20" node2="7"/>
                <iidm:switch id="CPVANP3_CPVANP3-N2_DJ_F" name="CPVANP3-N2_DJ_F" kind="BREAKER" retained="true" open="false" fictitious="true" node1="29" node2="28"/>
                <iidm:switch id="CPVANP3_CPVANP3-CPVAN3TR312_DJ_F" name="CPVANP3-CPVAN3TR312_DJ_F" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="28"/>
                <iidm:switch id="CPVANP3_CPVAN3TR311 DJ.HT_OC.CPVAN TR311" name="CPVAN3TR311 DJ.HT_OC.CPVAN TR311" kind="BREAKER" retained="true" open="false" node1="2" node2="31"/>
                <iidm:switch id="CPVANP3_Disj CPVANINF" name="Disj CPVANINF" kind="BREAKER" retained="true" open="true" node1="30" node2="31"/>
                <iidm:switch id="CPVANP3_Disj CPVANING" name="Disj CPVANING" kind="BREAKER" retained="true" open="true" node1="32" node2="28"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="CPVANIN2" energySource="SOLAR" minP="0.0" maxP="1.7899999618530273" voltageRegulatorOn="false" targetP="0.0" targetV="65.60517883300781" targetQ="0.0" node="29" p="-0.0" q="-0.0">
                <iidm:property name="genreCvg" value="PHOTOVOLTAIQUE"/>
                <iidm:property name="codeOI" value="CPVANIN2"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.7899999618530273" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="CPVANINF" energySource="SOLAR" minP="0.0" maxP="3.0" voltageRegulatorOn="false" targetP="0.0" targetV="0.0" targetQ="0.0" node="30">
                <iidm:property name="genreCvg" value="PHOTOVOLTAIQUE"/>
                <iidm:property name="codeOI" value="CPVANINF"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="3.0" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="CPVANING" energySource="SOLAR" minP="0.0" maxP="3.0" voltageRegulatorOn="false" targetP="0.0" targetV="0.0" targetQ="0.0" node="32">
                <iidm:property name="genreCvg" value="PHOTOVOLTAIQUE"/>
                <iidm:property name="codeOI" value="CPVANING"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="3.0" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="CPVAN3TR311" loadType="UNDEFINED" p0="1.440648078918457" q0="2.6410913467407227" node="2" p="1.440648078918457" q="2.6410913467407227">
                <iidm:property name="codeOI" value="CPVAN-Y311"/>
            </iidm:load>
            <iidm:load id="CPVAN3TR312" loadType="UNDEFINED" p0="1.440648078918457" q0="2.6410913467407227" node="3" p="1.440648078918457" q="2.6410913467407227">
                <iidm:property name="codeOI" value="CPVAN-Y312"/>
            </iidm:load>
            <iidm:load id="CPDIVL32CPVAN" loadType="FICTITIOUS" p0="0.0" q0="0.0" node="7"/>
            <iidm:load id="CPVANL31ZBRE6" loadType="FICTITIOUS" p0="19.693187103350624" q0="-0.5954459767351636" node="10" p="19.693187103350624" q="-0.5954459767351636"/>
            <iidm:load id="BREVAL31CPVAN" loadType="FICTITIOUS" p0="3.313601837362512E-7" q0="4.577570962283062E-7" node="11" p="3.313601837362512E-7" q="4.577570962283062E-7"/>
            <iidm:load id="ARBOIL31CPVAN" loadType="FICTITIOUS" p0="8.282042698144181" q0="-5.356272366818814" node="12" p="8.282042698144181" q="-5.356272366818814"/>
            <iidm:load id="CPVANL31MESNA" loadType="FICTITIOUS" p0="6.739705643044076" q0="-4.941480874877527" node="13" p="6.739705643044076" q="-4.941480874877527"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="CPVANP6" nominalV="225.0" lowVoltageLimit="220.0" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="CPVAN-P61"/>
            <iidm:nodeBreakerTopology nodeCount="22">
                <iidm:busbarSection id="CPVANP6_1" name="1" node="0" v="240.8992795455927" angle="-2.2568786125200893"/>
                <iidm:busbarSection id="CPVANP6_2" name="2" node="1" v="240.8992795455927" angle="-2.2568786125200893"/>
                <iidm:switch id="CPVANP6_CPVAN6TR633 SA.1_OC" name="CPVAN6TR633 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
                <iidm:switch id="CPVANP6_CPVAN6TR631 SA.2_OC" name="CPVAN6TR631 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="11"/>
                <iidm:switch id="CPVANP6_CPVAN6ZMAGN.1 SA.2_OC" name="CPVAN6ZMAGN.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
                <iidm:switch id="CPVANP6_CPVAN6COUCH.1 SA.1_OC" name="CPVAN6COUCH.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="13"/>
                <iidm:switch id="CPVANP6_CPVAN6TR632 SA.1_OC" name="CPVAN6TR632 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="14"/>
                <iidm:switch id="CPVANP6_CPVAN6TR633 SA.2_OC" name="CPVAN6TR633 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
                <iidm:switch id="CPVANP6_CPVAN6PONTA SL_OC" name="CPVAN6PONTA SL_OC" kind="DISCONNECTOR" retained="false" open="true" node1="20" node2="21"/>
                <iidm:switch id="CPVANP6_CPVAN6COUPL SA.2_OC" name="CPVAN6COUPL SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="15"/>
                <iidm:switch id="CPVANP6_CPVAN6TR632 SA.2_OC" name="CPVAN6TR632 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
                <iidm:switch id="CPVANP6_CPVAN6TR631 SA.1_OC" name="CPVAN6TR631 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="11"/>
                <iidm:switch id="CPVANP6_CPVAN6COUCH.1 SA.2_OC" name="CPVAN6COUCH.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="13"/>
                <iidm:switch id="CPVANP6_CPVAN6COUPL SA.1_OC" name="CPVAN6COUPL SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="16" node2="0"/>
                <iidm:switch id="CPVANP6_CPVAN6ZMAGN.1 SA.1_OC" name="CPVAN6ZMAGN.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
                <iidm:switch id="CPVANP6_CPVAN6CHALO.1 SA.1_OC" name="CPVAN6CHALO.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="17"/>
                <iidm:switch id="CPVANP6_CPVAN6PYMON.1 SA.1_OC" name="CPVAN6PYMON.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="18"/>
                <iidm:switch id="CPVANP6_CPVAN6TAVAU.1 SA.2_OC" name="CPVAN6TAVAU.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="19"/>
                <iidm:switch id="CPVANP6_CPVAN6CHALO.1 SA.2_OC" name="CPVAN6CHALO.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="17"/>
                <iidm:switch id="CPVANP6_CPVAN6TAVAU.1 SA.1_OC" name="CPVAN6TAVAU.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="19"/>
                <iidm:switch id="CPVANP6_CPVAN6PYMON.1 SA.2_OC" name="CPVAN6PYMON.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="18"/>
                <iidm:switch id="CPVANP6_CPVAN6CHALO.1 DJ_OC" name="CPVAN6CHALO.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="17" node2="20"/>
                <iidm:switch id="CPVANP6_CPVAN6TR632 DJ_OC" name="CPVAN6TR632 DJ_OC" kind="BREAKER" retained="true" open="true" node1="14" node2="3"/>
                <iidm:switch id="CPVANP6_CPVAN6COUCH.1 DJ_OC" name="CPVAN6COUCH.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="13" node2="7"/>
                <iidm:switch id="CPVANP6_CPVAN6PYMON.1 DJ_OC" name="CPVAN6PYMON.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="18" node2="5"/>
                <iidm:switch id="CPVANP6_CPVAN6TAVAU.1 DJ_OC" name="CPVAN6TAVAU.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="19" node2="21"/>
                <iidm:switch id="CPVANP6_CPVAN6TR633 DJ_OC" name="CPVAN6TR633 DJ_OC" kind="BREAKER" retained="true" open="false" node1="10" node2="2"/>
                <iidm:switch id="CPVANP6_CPVAN6ZMAGN.1 DJ_OC" name="CPVAN6ZMAGN.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="12" node2="8"/>
                <iidm:switch id="CPVANP6_CPVAN6COUPL DJ_OC" name="CPVAN6COUPL DJ_OC" kind="BREAKER" retained="true" open="false" node1="15" node2="16"/>
                <iidm:switch id="CPVANP6_CPVAN6TR631 DJ_OC" name="CPVAN6TR631 DJ_OC" kind="BREAKER" retained="true" open="false" node1="11" node2="4"/>
                <iidm:switch id="CPVANP6_CPVANP6-CPVANP6LI21-CPVAN6TAVAU1DJ_F" name="CPVANP6-CPVANP6LI21-CPVAN6TAVAU1DJ_F" kind="BREAKER" retained="true" open="false" fictitious="true" node1="21" node2="9"/>
                <iidm:switch id="CPVANP6_CPVANP6-CPVANP6LI20-CHALO6CPVAN1DJ_F" name="CPVANP6-CPVANP6LI20-CHALO6CPVAN1DJ_F" kind="BREAKER" retained="true" open="false" fictitious="true" node1="20" node2="6"/>
            </iidm:nodeBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="CPVANY633" r="0.17794890701770782" x="6.863723278045654" g="2.1844292859896086E-5" b="-8.427821012446657E-5" ratedU1="220.0" ratedU2="63.0" voltageLevelId1="CPVANP6" node1="2" voltageLevelId2="CPVANP3" node2="4" p1="34.237258414770665" q1="-3.5818809709418247" p2="-34.094292061202864" q2="5.852547840722991">
            <iidm:property name="STUDY_IT" value="E1 J, H1 J, H2 J"/>
            <iidm:property name="activeLimitId2" value="E1 PROT TR"/>
            <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT"/>
            <iidm:property name="STUDY_activeLimitId2" value="E1 PROT"/>
            <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
            <iidm:property name="codeOI" value="CPVAN-Y633"/>
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="8" loadTapChangingCapabilities="true" targetV="65.60517883300781">
                <iidm:terminalRef id="CPVANY633" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8688097596168518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8771929740905762"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8865247964859009"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8960573673248291"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9049773812294006"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9149130582809448"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9250693917274475"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9345794320106506"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9451795816421509"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9551098346710205"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.966183602809906"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9775171279907227"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9881423115730286"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0111223459243774"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0235414505004883"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0351966619491577"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.048218011856079"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0604454278945923"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0741138458251953"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.088139295578003"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1013215780258179"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1148271560668945"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1299434900283813"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.144164800643921"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.160092830657959"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1750881671905518"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits2 permanentLimit="737.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="961.0"/>
                <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1282.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1282.0"/>
                <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="CPVANY632" r="0.19188983738422394" x="6.6423563957214355" g="2.84706457023276E-5" b="-2.840760280378163E-4" ratedU1="220.0" ratedU2="63.0" voltageLevelId1="CPVANP6" node1="3" voltageLevelId2="CPVANP3" node2="5">
            <iidm:property name="STUDY_IT" value="E1 J, H1 J, H2 J"/>
            <iidm:property name="activeLimitId2" value="E1 PROT TR"/>
            <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT"/>
            <iidm:property name="STUDY_activeLimitId2" value="E1 PROT"/>
            <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
            <iidm:property name="codeOI" value="CPVAN-Y632"/>
            <iidm:ratioTapChanger regulating="false" lowTapPosition="0" tapPosition="12" loadTapChangingCapabilities="true">
                <iidm:terminalRef id="CPVANY632" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8688097596168518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8771929740905762"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8865247964859009"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8960573673248291"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9049773812294006"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9149130582809448"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9250693917274475"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9345794320106506"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9451795816421509"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9551098346710205"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.966183602809906"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9775171279907227"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9881423115730286"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0111223459243774"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0235414505004883"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0351966619491577"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.048218011856079"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0604454278945923"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0741138458251953"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.088139295578003"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1013215780258179"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1148271560668945"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1299434900283813"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.144164800643921"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.160092830657959"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1750881671905518"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits2 permanentLimit="737.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="961.0"/>
                <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1282.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1282.0"/>
                <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="CPVANY631" r="0.19188979268074036" x="6.601343631744385" g="2.3557571694254875E-5" b="-2.2106403775978833E-4" ratedU1="220.0" ratedU2="63.0" voltageLevelId1="CPVANP6" node1="4" voltageLevelId2="CPVANP3" node2="6" p1="34.4366706902815" q1="-16.885862084870382" p2="-34.26812296664783" q2="20.215832948724483">
            <iidm:property name="STUDY_IT" value="E1 J, H1 J, H2 J"/>
            <iidm:property name="activeLimitId2" value="E1 PROT TR"/>
            <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT"/>
            <iidm:property name="STUDY_activeLimitId2" value="E1 PROT"/>
            <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
            <iidm:property name="codeOI" value="CPVAN-Y631"/>
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="6" loadTapChangingCapabilities="true" targetV="65.60517883300781">
                <iidm:terminalRef id="CPVANY631" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8688097596168518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8771929740905762"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8865247964859009"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8960573673248291"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9049773812294006"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9149130582809448"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9250693917274475"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9345794320106506"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9451795816421509"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9551098346710205"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.966183602809906"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9775171279907227"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9881423115730286"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0111223459243774"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0235414505004883"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0351966619491577"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.048218011856079"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0604454278945923"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0741138458251953"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.088139295578003"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1013215780258179"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1148271560668945"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1299434900283813"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.144164800643921"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.160092830657959"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1750881671905518"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits2 permanentLimit="737.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="961.0"/>
                <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1282.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1282.0"/>
                <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="CREYS" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="LYON"/>
        <iidm:voltageLevel id="CREYSP7" nominalV="400.0" lowVoltageLimit="390.0" highVoltageLimit="420.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="CREYS-P71"/>
            <iidm:nodeBreakerTopology nodeCount="20">
                <iidm:busbarSection id="CREYSP7_1.1" name="1.1" node="0" v="407.1340762438309" angle="-0.7161809142447214"/>
                <iidm:busbarSection id="CREYSP7_1.2" name="1.2" node="1" v="407.1340762438309" angle="-0.7161809142447214"/>
                <iidm:busbarSection id="CREYSP7_2.1" name="2.1" node="2" v="407.1340762438309" angle="-0.7161809142447214"/>
                <iidm:busbarSection id="CREYSP7_2.2" name="2.2" node="3" v="407.1340762438309" angle="-0.7161809142447214"/>
                <iidm:switch id="CREYSP7_CREYS7SEC..12 SS.2.12_OC" name="CREYS7SEC..12 SS.2.12_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="2"/>
                <iidm:switch id="CREYSP7_CREYS7SSV.O.1 SA.1_OC" name="CREYS7SSV.O.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
                <iidm:switch id="CREYSP7_CREYS7GEN.P.2 SA.2_OC" name="CREYS7GEN.P.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="11"/>
                <iidm:switch id="CREYSP7_CREYS7COUPL.1 SA.1_OC" name="CREYS7COUPL.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="12" node2="0"/>
                <iidm:switch id="CREYSP7_CREYS7GEN.P.1 SA.2_OC" name="CREYS7GEN.P.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="13"/>
                <iidm:switch id="CREYSP7_CREYS7SSV.O.2 SA.1_OC" name="CREYS7SSV.O.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
                <iidm:switch id="CREYSP7_CREYS7SSV.O.1 SA.2_OC" name="CREYS7SSV.O.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="10"/>
                <iidm:switch id="CREYSP7_CREYS7G.ILE.2 SA.1_OC" name="CREYS7G.ILE.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="15"/>
                <iidm:switch id="CREYSP7_CREYS7G.ILE.1 SA.2_OC" name="CREYS7G.ILE.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="16"/>
                <iidm:switch id="CREYSP7_CREYS7G.ILE.1 SA.1_OC" name="CREYS7G.ILE.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="16"/>
                <iidm:switch id="CREYSP7_CREYS7G.ILE.2 SA.2_OC" name="CREYS7G.ILE.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="15"/>
                <iidm:switch id="CREYSP7_CREYS7COUPL.2 SA.1_OC" name="CREYS7COUPL.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="17" node2="1"/>
                <iidm:switch id="CREYSP7_CREYS7SEC..12 SS.1.12_OC" name="CREYS7SEC..12 SS.1.12_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="0"/>
                <iidm:switch id="CREYSP7_CREYS7SSV.O.2 SA.2_OC" name="CREYS7SSV.O.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="14"/>
                <iidm:switch id="CREYSP7_CREYS7GEN.P.1 SA.1_OC" name="CREYS7GEN.P.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="13"/>
                <iidm:switch id="CREYSP7_CREYS7COUPL.2 SA.2_OC" name="CREYS7COUPL.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="18"/>
                <iidm:switch id="CREYSP7_CREYS7GEN.P.2 SA.1_OC" name="CREYS7GEN.P.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="11"/>
                <iidm:switch id="CREYSP7_CREYS7COUPL.1 SA.2_OC" name="CREYS7COUPL.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="19"/>
                <iidm:switch id="CREYSP7_CREYS7GEN.P.1 DJ_OC" name="CREYS7GEN.P.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="13" node2="8"/>
                <iidm:switch id="CREYSP7_CREYS7G.ILE.1 DJ_OC" name="CREYS7G.ILE.1 DJ_OC" kind="BREAKER" retained="true" open="true" node1="16" node2="9"/>
                <iidm:switch id="CREYSP7_CREYS7G.ILE.2 DJ_OC" name="CREYS7G.ILE.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="15" node2="4"/>
                <iidm:switch id="CREYSP7_CREYS7GEN.P.2 DJ_OC" name="CREYS7GEN.P.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="11" node2="5"/>
                <iidm:switch id="CREYSP7_CREYS7COUPL.1 DJ_OC" name="CREYS7COUPL.1 DJ_OC" kind="BREAKER" retained="true" open="true" node1="19" node2="12"/>
                <iidm:switch id="CREYSP7_CREYS7SSV.O.1 DJ_OC" name="CREYS7SSV.O.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="10" node2="6"/>
                <iidm:switch id="CREYSP7_CREYS7COUPL.2 DJ_OC" name="CREYS7COUPL.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="18" node2="17"/>
                <iidm:switch id="CREYSP7_CREYS7SSV.O.2 DJ_OC" name="CREYS7SSV.O.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="14" node2="7"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="CREYSL72G.ILE" loadType="FICTITIOUS" p0="812.9499591712483" q0="-0.14968749467698217" node="4" p="812.9499591712483" q="-0.14968749467698217"/>
            <iidm:load id="CREYSL71G.ILE" loadType="FICTITIOUS" p0="0.0" q0="0.0" node="9"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="CUISE" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="CUISEP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="CUISE-P31"/>
            <iidm:nodeBreakerTopology nodeCount="8">
                <iidm:busbarSection id="CUISEP3_1.1" name="1.1" node="0" v="65.81185313137377" angle="-10.495358780585507"/>
                <iidm:busbarSection id="CUISEP3_1.2" name="1.2" node="1" v="65.81185313137377" angle="-10.495358780585507"/>
                <iidm:busbarSection id="CUISEP3_1.3" name="1.3" node="2" v="65.81185313137377" angle="-10.495358780585507"/>
                <iidm:switch id="CUISEP3_CUISE3CBO.1 SS.1.23_OC" name="CUISE3CBO.1 SS.1.23_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
                <iidm:switch id="CUISEP3_CUISE3CBO.1 SS.1.12_OC" name="CUISE3CBO.1 SS.1.12_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
                <iidm:switch id="CUISEP3_CUISE3VOUGL.1 DJ_OC" name="CUISE3VOUGL.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="0" node2="5"/>
                <iidm:switch id="CUISEP3_CUISE3TR311 DJ.HT_OC" name="CUISE3TR311 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="0" node2="7"/>
                <iidm:switch id="CUISEP3_CUISE3G.CHE.1 DJ_OC" name="CUISE3G.CHE.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="2" node2="4"/>
                <iidm:switch id="CUISEP3_CUISE3TR311 DJ.HT_OC.CUISE TR311" name="CUISE3TR311 DJ.HT_OC.CUISE TR311" kind="BREAKER" retained="true" open="false" node1="3" node2="7"/>
                <iidm:switch id="CUISEP3_Disj CUISEINF" name="Disj CUISEINF" kind="BREAKER" retained="true" open="true" node1="6" node2="7"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="CUISEINF" energySource="SOLAR" minP="0.0" maxP="1.899999976158142" voltageRegulatorOn="false" targetP="0.0" targetV="0.0" targetQ="0.0" node="6">
                <iidm:property name="genreCvg" value="PHOTOVOLTAIQUE"/>
                <iidm:property name="codeOI" value="CUISEINF"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.899999976158142" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="CUISE3TR311" loadType="UNDEFINED" p0="7.917870998382568" q0="-1.5411124229431152" node="3" p="7.917870998382568" q="-1.5411124229431152">
                <iidm:property name="codeOI" value="CUISE-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="CURTI" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="CURTIP6" nominalV="225.0" lowVoltageLimit="220.0" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="CURTI-P61"/>
            <iidm:nodeBreakerTopology nodeCount="8">
                <iidm:busbarSection id="CURTIP6_1.1" name="1.1" node="0" v="242.050670068481" angle="-0.7809316333642337"/>
                <iidm:busbarSection id="CURTIP6_1.2" name="1.2" node="1" v="242.050670068481" angle="-0.7809316333642337"/>
                <iidm:switch id="CURTIP6_CURTI6ZCUR5.1 SA.1HT_OC" name="CURTI6ZCUR5.1 SA.1HT_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="4"/>
                <iidm:switch id="CURTIP6_CURTI6GROSN.1 SA.1HT_OC" name="CURTI6GROSN.1 SA.1HT_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="5"/>
                <iidm:switch id="CURTIP6_CURTI6SEC..12 SS1.12HT_OC" name="CURTI6SEC..12 SS1.12HT_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="0"/>
                <iidm:switch id="CURTIP6_CURTI6SNCF.1 DJ.HT_OC" name="CURTI6SNCF.1 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="0" node2="2"/>
                <iidm:switch id="CURTIP6_CURTI6SNCF.2 DJ.HT_OC" name="CURTI6SNCF.2 DJ.HT_OC" kind="BREAKER" retained="true" open="true" node1="1" node2="3"/>
                <iidm:switch id="CURTIP6_Disj fict_CURTIP6_1.1" name="Disj fict_CURTIP6_1.1" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
                <iidm:switch id="CURTIP6_Sect 1.1 fict_CURTIP6_1.1" name="Sect 1.1 fict_CURTIP6_1.1" kind="DISCONNECTOR" retained="false" open="false" node1="7" node2="0"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="CURTI6TSNCF.1" loadType="UNDEFINED" p0="0.0" q0="-1.6510064601898193" node="2" p="0.0" q="-1.6510064601898193">
                <iidm:property name="codeOI" value="CURTI-Y611"/>
            </iidm:load>
            <iidm:load id="CURTI6TSNCF.2" loadType="UNDEFINED" p0="0.0" q0="0.0" node="3">
                <iidm:property name="codeOI" value="CURTI-Y612"/>
            </iidm:load>
            <iidm:load id="fict_CURTIP6_1.1" loadType="FICTITIOUS" p0="-1.7464258670806885" q0="0.0" node="6" p="-1.7464258670806885" q="-0.0">
                <iidm:property name="chargeFictive" value="consoFictive"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="FLEYR" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="LYON"/>
        <iidm:voltageLevel id="FLEYRP6" nominalV="225.0" lowVoltageLimit="220.0" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="FLEYR-P61"/>
            <iidm:nodeBreakerTopology nodeCount="12">
                <iidm:busbarSection id="FLEYRP6_1" name="1" node="0" v="240.89380502836428" angle="-6.194250187269972"/>
                <iidm:busbarSection id="FLEYRP6_2" name="2" node="1" v="240.89380502836428" angle="-6.194250187269972"/>
                <iidm:switch id="FLEYRP6_FLEYR6TR631 SA.2_OC" name="FLEYR6TR631 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
                <iidm:switch id="FLEYRP6_FLEYR6CIZE.1 SA.1_OC" name="FLEYR6CIZE.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="7"/>
                <iidm:switch id="FLEYRP6_FLEYR6VOUGL.1 SA.2_OC" name="FLEYR6VOUGL.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
                <iidm:switch id="FLEYRP6_FLEYR6CIZE.1 SA.2_OC" name="FLEYR6CIZE.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="7"/>
                <iidm:switch id="FLEYRP6_FLEYR6TR632 SA.2_OC" name="FLEYR6TR632 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="9"/>
                <iidm:switch id="FLEYRP6_FLEYR6TR632 SA.1_OC" name="FLEYR6TR632 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="9"/>
                <iidm:switch id="FLEYRP6_FLEYR6COUPL SA.1_OC" name="FLEYR6COUPL SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="10" node2="0"/>
                <iidm:switch id="FLEYRP6_FLEYR6VOUGL.1 SA.1_OC" name="FLEYR6VOUGL.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
                <iidm:switch id="FLEYRP6_FLEYR6TR631 SA.1_OC" name="FLEYR6TR631 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
                <iidm:switch id="FLEYRP6_FLEYR6COUPL SA.2_OC" name="FLEYR6COUPL SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="11"/>
                <iidm:switch id="FLEYRP6_FLEYR6TR631 DJ_OC" name="FLEYR6TR631 DJ_OC" kind="BREAKER" retained="true" open="false" node1="6" node2="2"/>
                <iidm:switch id="FLEYRP6_FLEYR6COUPL DJ_OC" name="FLEYR6COUPL DJ_OC" kind="BREAKER" retained="true" open="false" node1="11" node2="10"/>
                <iidm:switch id="FLEYRP6_FLEYR6TR632 DJ_OC" name="FLEYR6TR632 DJ_OC" kind="BREAKER" retained="true" open="false" node1="9" node2="3"/>
                <iidm:switch id="FLEYRP6_FLEYR6VOUGL.1 DJ_OC" name="FLEYR6VOUGL.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="8" node2="5"/>
                <iidm:switch id="FLEYRP6_FLEYR6CIZE.1 DJ_OC" name="FLEYR6CIZE.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="7" node2="4"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="FLEYRY631" loadType="FICTITIOUS" p0="37.0080489290025" q0="-8.575996712850497" node="2" p="37.0080489290025" q="-8.575996712850497"/>
            <iidm:load id="FLEYRY632" loadType="FICTITIOUS" p0="37.792954756425964" q0="1.6046383617587026" node="3" p="37.792954756425964" q="1.6046383617587026"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="FRON5" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="FRON5P3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="FRON5-P31"/>
            <iidm:nodeBreakerTopology nodeCount="11">
                <iidm:busbarSection id="FRON5P3_1" name="1" node="0" v="65.55076782571781" angle="-11.125830484681556"/>
                <iidm:switch id="FRON5P3_FRON53SAUX.1 SRB.1_OC" name="FRON53SAUX.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="5" node2="1"/>
                <iidm:switch id="FRON5P3_FRON53TSNCF.1 SRB.1_OC" name="FRON53TSNCF.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="6" node2="2"/>
                <iidm:switch id="FRON5P3_FRON53LOUHA.1 SRB.1_OC" name="FRON53LOUHA.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="7" node2="3"/>
                <iidm:switch id="FRON5P3_FRON53G.CHE.1 SRB.1_OC" name="FRON53G.CHE.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="8" node2="4"/>
                <iidm:switch id="FRON5P3_FRON5P3-FRON5P3.BTS.1-FRON5P3LI5SA_F" name="FRON5P3-FRON5P3.BTS.1-FRON5P3LI5SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
                <iidm:switch id="FRON5P3_FRON5P3-FRON5P3.BTS.1-FRON5P3LI6SA_F" name="FRON5P3-FRON5P3.BTS.1-FRON5P3LI6SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
                <iidm:switch id="FRON5P3_FRON5P3-FRON5P3.BTS.1-FRON5P3LI7SA_F" name="FRON5P3-FRON5P3.BTS.1-FRON5P3LI7SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
                <iidm:switch id="FRON5P3_FRON5P3-FRON5P3.BTS.1-FRON5P3LI8SA_F" name="FRON5P3-FRON5P3.BTS.1-FRON5P3LI8SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="8"/>
                <iidm:switch id="FRON5P3_Disj fict_FRON5P3_1" name="Disj fict_FRON5P3_1" kind="BREAKER" retained="true" open="false" node1="9" node2="10"/>
                <iidm:switch id="FRON5P3_Sect 1 fict_FRON5P3_1" name="Sect 1 fict_FRON5P3_1" kind="DISCONNECTOR" retained="false" open="false" node1="10" node2="0"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="FRON53SAUX.1" loadType="UNDEFINED" p0="0.0" q0="-0.2784630358219147" node="1" p="0.0" q="-0.2784630358219147">
                <iidm:property name="codeOI" value="FRON5-Y312"/>
            </iidm:load>
            <iidm:load id="FRON53TSNCF.1" loadType="UNDEFINED" p0="0.0" q0="-0.2784630358219147" node="2" p="0.0" q="-0.2784630358219147">
                <iidm:property name="codeOI" value="FRON5-Y311"/>
            </iidm:load>
            <iidm:load id="fict_FRON5P3_1" loadType="FICTITIOUS" p0="-1.1445649862289429" q0="0.0" node="9" p="-1.1445649862289429" q="-0.0">
                <iidm:property name="chargeFictive" value="consoFictive"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="FTAIN" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="FTAINP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="FTAIN-P31"/>
            <iidm:nodeBreakerTopology nodeCount="7">
                <iidm:busbarSection id="FTAINP3_1" name="1" node="0" v="65.36024853547669" angle="-4.175558049054185"/>
                <iidm:switch id="FTAINP3_FTAIN3MEURS.2 SRB.1_OC" name="FTAIN3MEURS.2 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="4" node2="2"/>
                <iidm:switch id="FTAINP3_FTAIN3CHALO.2 SRB.1_OC" name="FTAIN3CHALO.2 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="5" node2="3"/>
                <iidm:switch id="FTAINP3_FTAIN 3SNCF.1 SRB.1_OC" name="FTAIN 3SNCF.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="6" node2="1"/>
                <iidm:switch id="FTAINP3_FTAINP3-FTAINP3.BTS.1-FTAINP3LI4SA_F" name="FTAINP3-FTAINP3.BTS.1-FTAINP3LI4SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="4"/>
                <iidm:switch id="FTAINP3_FTAINP3-FTAINP3.BTS.1-FTAINP3LI5SA_F" name="FTAINP3-FTAINP3.BTS.1-FTAINP3LI5SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
                <iidm:switch id="FTAINP3_FTAINP3-FTAINP3.BTS.1-FTAINP3LI6SA_F" name="FTAINP3-FTAINP3.BTS.1-FTAINP3LI6SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="FTAIN3TSNCF.1" loadType="UNDEFINED" p0="0.10486570745706558" q0="1.6757599115371704" node="1" p="0.10486570745706558" q="1.6757599115371704">
                <iidm:property name="codeOI" value="FTAIN-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="G.CHE" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="G.CHEP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="G.CHE-P31"/>
            <iidm:nodeBreakerTopology nodeCount="12">
                <iidm:busbarSection id="G.CHEP3_1.1" name="1.1" node="0" v="65.53729721516743" angle="-10.764898777780415"/>
                <iidm:busbarSection id="G.CHEP3_1.2" name="1.2" node="1" v="65.53729721516743" angle="-10.764898777780415"/>
                <iidm:switch id="G.CHEP3_G.CHE3CBO.1 SS.1.12_OC" name="G.CHE3CBO.1 SS.1.12_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
                <iidm:switch id="G.CHEP3_G.CHE3CUISE.1 DJ_OC" name="G.CHE3CUISE.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="1" node2="4"/>
                <iidm:switch id="G.CHEP3_G.CHE3SSAM7.1 DJ_OC" name="G.CHE3SSAM7.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="1" node2="6"/>
                <iidm:switch id="G.CHEP3_G.CHE3TR311 DJ.HT_OC" name="G.CHE3TR311 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="0" node2="9"/>
                <iidm:switch id="G.CHEP3_G.CHE3SSAM6.1 DJ_OC" name="G.CHE3SSAM6.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="0" node2="5"/>
                <iidm:switch id="G.CHEP3_G.CHE3FRON5.1 DJ_OC" name="G.CHE3FRON5.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="0" node2="7"/>
                <iidm:switch id="G.CHEP3_G.CHE3TR312 DJ.HT_OC" name="G.CHE3TR312 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="1" node2="11"/>
                <iidm:switch id="G.CHEP3_G.CHE3TR311 DJ.HT_OC.G.CHE TR311" name="G.CHE3TR311 DJ.HT_OC.G.CHE TR311" kind="BREAKER" retained="true" open="false" node1="3" node2="9"/>
                <iidm:switch id="G.CHEP3_Disj G.CHEINF" name="Disj G.CHEINF" kind="BREAKER" retained="true" open="true" node1="8" node2="9"/>
                <iidm:switch id="G.CHEP3_G.CHE3TR312 DJ.HT_OC.G.CHE TR312" name="G.CHE3TR312 DJ.HT_OC.G.CHE TR312" kind="BREAKER" retained="true" open="false" node1="2" node2="11"/>
                <iidm:switch id="G.CHEP3_Disj G.CHEING" name="Disj G.CHEING" kind="BREAKER" retained="true" open="true" node1="10" node2="11"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="G.CHEINF" energySource="SOLAR" minP="0.0" maxP="1.600000023841858" voltageRegulatorOn="false" targetP="0.0" targetV="0.0" targetQ="0.0" node="8">
                <iidm:property name="genreCvg" value="PHOTOVOLTAIQUE"/>
                <iidm:property name="codeOI" value="G.CHEINF"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.600000023841858" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="G.CHEING" energySource="SOLAR" minP="0.0" maxP="1.600000023841858" voltageRegulatorOn="false" targetP="0.0" targetV="0.0" targetQ="0.0" node="10">
                <iidm:property name="genreCvg" value="PHOTOVOLTAIQUE"/>
                <iidm:property name="codeOI" value="G.CHEING"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.600000023841858" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="G.CHE3TR312" loadType="UNDEFINED" p0="5.161799907684326" q0="1.1535258293151855" node="2" p="5.161799907684326" q="1.1535258293151855">
                <iidm:property name="codeOI" value="G.CHE-Y312"/>
            </iidm:load>
            <iidm:load id="G.CHE3TR311" loadType="UNDEFINED" p0="5.161799907684326" q0="1.1535258293151855" node="3" p="5.161799907684326" q="1.1535258293151855">
                <iidm:property name="codeOI" value="G.CHE-Y311"/>
            </iidm:load>
            <iidm:load id="G.CHEL31SSAM6" loadType="FICTITIOUS" p0="1.4642864698544145E-10" q0="-0.005824206462420989" node="5" p="1.4642864698544145E-10" q="-0.005824206462420989"/>
            <iidm:load id="G.CHEL31SSAM7" loadType="FICTITIOUS" p0="-6.820610925760775" q0="2.275825692475337" node="6" p="-6.820610925760775" q="2.275825692475337"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="GENIS" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="LYON"/>
        <iidm:voltageLevel id="GENISP6" nominalV="225.0" lowVoltageLimit="220.0" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="GENIS-P61"/>
            <iidm:nodeBreakerTopology nodeCount="28">
                <iidm:busbarSection id="GENISP6_1.1" name="1.1" node="0" v="241.74497176476183" angle="-4.156965773365974"/>
                <iidm:busbarSection id="GENISP6_1.2" name="1.2" node="1"/>
                <iidm:busbarSection id="GENISP6_1.3" name="1.3" node="2"/>
                <iidm:busbarSection id="GENISP6_1.4" name="1.4" node="3"/>
                <iidm:busbarSection id="GENISP6_1.5" name="1.5" node="4" v="241.7820889253805" angle="-4.176817176690374"/>
                <iidm:busbarSection id="GENISP6_1.6" name="1.6" node="5" v="241.73384284973145" angle="-4.150630870742936"/>
                <iidm:switch id="GENISP6_GENIS6GEN.P.4 SL_OC" name="GENIS6GEN.P.4 SL_OC" kind="DISCONNECTOR" retained="false" open="false" node1="18" node2="17"/>
                <iidm:switch id="GENISP6_GENIS6SE.1.34 SS.1.34_OC" name="GENIS6SE.1.34 SS.1.34_OC" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="3"/>
                <iidm:switch id="GENISP6_GENIS6GEN.P.2 SL_OC" name="GENIS6GEN.P.2 SL_OC" kind="DISCONNECTOR" retained="false" open="false" node1="19" node2="15"/>
                <iidm:switch id="GENISP6_GENIS6SE.1.56 SS.1.56_OC" name="GENIS6SE.1.56 SS.1.56_OC" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="5"/>
                <iidm:switch id="GENISP6_GENIS6GEN.P.3 SL_OC" name="GENIS6GEN.P.3 SL_OC" kind="DISCONNECTOR" retained="false" open="false" node1="20" node2="13"/>
                <iidm:switch id="GENISP6_GENIS6SE.1.12 SS.1.12_OC" name="GENIS6SE.1.12 SS.1.12_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="1"/>
                <iidm:switch id="GENISP6_GENIS6GEN.P.1 SL_OC" name="GENIS6GEN.P.1 SL_OC" kind="DISCONNECTOR" retained="false" open="false" node1="21" node2="16"/>
                <iidm:switch id="GENISP6_GENIS6G2 DJ.GR_OC" name="GENIS6G2 DJ.GR_OC" kind="BREAKER" retained="true" open="true" node1="2" node2="10"/>
                <iidm:switch id="GENISP6_GENIS6G6 DJ.GR_OC" name="GENIS6G6 DJ.GR_OC" kind="BREAKER" retained="true" open="false" node1="5" node2="11"/>
                <iidm:switch id="GENISP6_GENIS6G4 DJ.GR_OC" name="GENIS6G4 DJ.GR_OC" kind="BREAKER" retained="true" open="true" node1="1" node2="8"/>
                <iidm:switch id="GENISP6_GENIS6G3 DJ.GR_OC" name="GENIS6G3 DJ.GR_OC" kind="BREAKER" retained="true" open="true" node1="3" node2="9"/>
                <iidm:switch id="GENISP6_GENIS6G5 DJ.GR_OC" name="GENIS6G5 DJ.GR_OC" kind="BREAKER" retained="true" open="true" node1="4" node2="7"/>
                <iidm:switch id="GENISP6_GENIS6G1 DJ.GR_OC" name="GENIS6G1 DJ.GR_OC" kind="BREAKER" retained="true" open="false" node1="0" node2="6"/>
                <iidm:switch id="GENISP6_GENISP6-GENISP6.BTS.1.3-GENISP6LI19SA_F" name="GENISP6-GENISP6.BTS.1.3-GENISP6LI19SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="19"/>
                <iidm:switch id="GENISP6_GENISP6-GENISP6.BTS.1.5-GEN.P6GENIS5SA_F" name="GENISP6-GENISP6.BTS.1.5-GEN.P6GENIS5SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="4" node2="14"/>
                <iidm:switch id="GENISP6_GENISP6-GENISP6.BTS.1.4-GENISP6LI20SA_F" name="GENISP6-GENISP6.BTS.1.4-GENISP6LI20SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="3" node2="20"/>
                <iidm:switch id="GENISP6_GENISP6-GENISP6.BTS.1.1-GENISP6LI21SA_F" name="GENISP6-GENISP6.BTS.1.1-GENISP6LI21SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="21"/>
                <iidm:switch id="GENISP6_GENISP6-GENISP6.BTS.1.6-GEN.P6GENIS6SA_F" name="GENISP6-GENISP6.BTS.1.6-GEN.P6GENIS6SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="5" node2="12"/>
                <iidm:switch id="GENISP6_GENISP6-GENISP6.BTS.1.2-GENISP6LI18SA_F" name="GENISP6-GENISP6.BTS.1.2-GENISP6LI18SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="18"/>
                <iidm:switch id="GENISP6_GENISP6_1.2_1.3_F" name="GENISP6_1.2_1.3_F" kind="DISCONNECTOR" retained="false" open="true" fictitious="true" node1="1" node2="2"/>
                <iidm:switch id="GENISP6_GENISP6_1.4_1.5_F" name="GENISP6_1.4_1.5_F" kind="DISCONNECTOR" retained="false" open="true" fictitious="true" node1="3" node2="4"/>
                <iidm:switch id="GENISP6_Disj fict_GENISP6_1.2" name="Disj fict_GENISP6_1.2" kind="BREAKER" retained="true" open="false" node1="22" node2="23"/>
                <iidm:switch id="GENISP6_Sect 1.2 fict_GENISP6_1.2" name="Sect 1.2 fict_GENISP6_1.2" kind="DISCONNECTOR" retained="false" open="false" node1="23" node2="1"/>
                <iidm:switch id="GENISP6_Disj fict_GENISP6_1.3" name="Disj fict_GENISP6_1.3" kind="BREAKER" retained="true" open="false" node1="24" node2="25"/>
                <iidm:switch id="GENISP6_Sect 1.3 fict_GENISP6_1.3" name="Sect 1.3 fict_GENISP6_1.3" kind="DISCONNECTOR" retained="false" open="false" node1="25" node2="2"/>
                <iidm:switch id="GENISP6_Disj fict_GENISP6_1.4" name="Disj fict_GENISP6_1.4" kind="BREAKER" retained="true" open="false" node1="26" node2="27"/>
                <iidm:switch id="GENISP6_Sect 1.4 fict_GENISP6_1.4" name="Sect 1.4 fict_GENISP6_1.4" kind="DISCONNECTOR" retained="false" open="false" node1="27" node2="3"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="GENISY611" loadType="FICTITIOUS" p0="-57.479417108400504" q0="42.284559005063784" node="6" p="-57.479417108400504" q="42.284559005063784"/>
            <iidm:load id="GENISY615" loadType="FICTITIOUS" p0="0.0" q0="0.0" node="7"/>
            <iidm:load id="GENISY614" loadType="FICTITIOUS" p0="0.0" q0="0.0" node="8"/>
            <iidm:load id="GENISY613" loadType="FICTITIOUS" p0="0.0" q0="0.0" node="9"/>
            <iidm:load id="GENISY612" loadType="FICTITIOUS" p0="0.0" q0="0.0" node="10"/>
            <iidm:load id="GENISY616" loadType="FICTITIOUS" p0="-62.99520605785314" q0="45.91516242282853" node="11" p="-62.99520605785314" q="45.91516242282853"/>
            <iidm:load id="fict_GENISP6_1.2" loadType="FICTITIOUS" p0="0.0" q0="0.1275351494550705" node="22" p="-0.0" q="0.1275351494550705">
                <iidm:property name="chargeFictive" value="consoFictive"/>
            </iidm:load>
            <iidm:load id="fict_GENISP6_1.3" loadType="FICTITIOUS" p0="0.0" q0="0.11659558862447739" node="24" p="-0.0" q="0.11659558862447739">
                <iidm:property name="chargeFictive" value="consoFictive"/>
            </iidm:load>
            <iidm:load id="fict_GENISP6_1.4" loadType="FICTITIOUS" p0="0.0" q0="0.12759096920490265" node="26" p="-0.0" q="0.12759096920490265">
                <iidm:property name="chargeFictive" value="consoFictive"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="GENLI" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="GENLIP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="GENLI-P31"/>
            <iidm:nodeBreakerTopology nodeCount="10">
                <iidm:busbarSection id="GENLIP3_1.1" name="1.1" node="0" v="66.94879631184925" angle="-4.97699593093398"/>
                <iidm:busbarSection id="GENLIP3_1.2" name="1.2" node="1" v="66.94879631184925" angle="-4.97699593093398"/>
                <iidm:switch id="GENLIP3_GENLI3CBO.1 SS.1.12_OC" name="GENLI3CBO.1 SS.1.12_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
                <iidm:switch id="GENLIP3_GENLI3TR312 DJ.HT_OC" name="GENLI3TR312 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="1" node2="9"/>
                <iidm:switch id="GENLIP3_GENLI3TR311 DJ.HT_OC" name="GENLI3TR311 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="0" node2="7"/>
                <iidm:switch id="GENLIP3_GENLI3MAGNY.1 DJ_OC" name="GENLI3MAGNY.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="1" node2="4"/>
                <iidm:switch id="GENLIP3_GENLI3COLLO.1 DJ_OC" name="GENLI3COLLO.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="0" node2="5"/>
                <iidm:switch id="GENLIP3_GENLI3TR311 DJ.HT_OC.GENLI TR311" name="GENLI3TR311 DJ.HT_OC.GENLI TR311" kind="BREAKER" retained="true" open="false" node1="2" node2="7"/>
                <iidm:switch id="GENLIP3_Disj GENLIINF" name="Disj GENLIINF" kind="BREAKER" retained="true" open="true" node1="6" node2="7"/>
                <iidm:switch id="GENLIP3_GENLI3TR312 DJ.HT_OC.GENLI TR312" name="GENLI3TR312 DJ.HT_OC.GENLI TR312" kind="BREAKER" retained="true" open="false" node1="3" node2="9"/>
                <iidm:switch id="GENLIP3_Disj GENLIING" name="Disj GENLIING" kind="BREAKER" retained="true" open="true" node1="8" node2="9"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="GENLIINF" energySource="SOLAR" minP="0.0" maxP="1.600000023841858" voltageRegulatorOn="false" targetP="0.0" targetV="0.0" targetQ="0.0" node="6">
                <iidm:property name="genreCvg" value="PHOTOVOLTAIQUE"/>
                <iidm:property name="codeOI" value="GENLIINF"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.600000023841858" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="GENLIING" energySource="SOLAR" minP="0.0" maxP="1.600000023841858" voltageRegulatorOn="false" targetP="0.0" targetV="0.0" targetQ="0.0" node="8">
                <iidm:property name="genreCvg" value="PHOTOVOLTAIQUE"/>
                <iidm:property name="codeOI" value="GENLIING"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.600000023841858" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="GENLI3TR311" loadType="UNDEFINED" p0="2.9100899696350098" q0="-0.8410013914108276" node="2" p="2.9100899696350098" q="-0.8410013914108276">
                <iidm:property name="codeOI" value="GENLI-Y311"/>
            </iidm:load>
            <iidm:load id="GENLI3TR312" loadType="UNDEFINED" p0="2.9100899696350098" q0="-0.8410013914108276" node="3" p="2.9100899696350098" q="-0.8410013914108276">
                <iidm:property name="codeOI" value="GENLI-Y312"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="GEVRE" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="GEVREP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="GEVRE-P31"/>
            <iidm:nodeBreakerTopology nodeCount="17">
                <iidm:busbarSection id="GEVREP3_1.1" name="1.1" node="0" v="64.83652325969312" angle="-2.874992856430076"/>
                <iidm:busbarSection id="GEVREP3_1.2" name="1.2" node="1" v="64.83652325969312" angle="-2.874992856430076"/>
                <iidm:busbarSection id="GEVREP3_1.3" name="1.3" node="2" v="64.83652325969312" angle="-2.874992856430076"/>
                <iidm:switch id="GEVREP3_GEVRE3X1 SRB.1_OC" name="GEVRE3X1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="8" node2="3"/>
                <iidm:switch id="GEVREP3_GEVRE3SE.1.23 SRB.23_OC" name="GEVRE3SE.1.23 SRB.23_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="10" node2="9"/>
                <iidm:switch id="GEVREP3_GEVRE3N.GEO.2 SRB.1_OC" name="GEVRE3N.GEO.2 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="11" node2="7"/>
                <iidm:switch id="GEVREP3_GEVRE3COUCH.2 SRB.1_OC" name="GEVRE3COUCH.2 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="12" node2="6"/>
                <iidm:switch id="GEVREP3_GEVRE3SNCF.1 SRB.1_OC" name="GEVRE3SNCF.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="13" node2="5"/>
                <iidm:switch id="GEVREP3_GEVRE3X2 SRB.1_OC" name="GEVRE3X2 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="14" node2="4"/>
                <iidm:switch id="GEVREP3_GEVRE3SE.1.12 SRB.12_OC" name="GEVRE3SE.1.12 SRB.12_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="16" node2="15"/>
                <iidm:switch id="GEVREP3_GEVREP3-GEVREP3.BTS.1.2-GEVREP3LI10SA_F" name="GEVREP3-GEVREP3.BTS.1.2-GEVREP3LI10SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="10"/>
                <iidm:switch id="GEVREP3_GEVREP3-GEVREP3.BTS.1.2-GEVREP3LI13SA_F" name="GEVREP3-GEVREP3.BTS.1.2-GEVREP3LI13SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="13"/>
                <iidm:switch id="GEVREP3_GEVREP3-GEVREP3.BTS.1.2-GEVREP3LI16SA_F" name="GEVREP3-GEVREP3.BTS.1.2-GEVREP3LI16SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="1" node2="16"/>
                <iidm:switch id="GEVREP3_GEVREP3-GEVREP3.BTS.1.1-GEVREP3LI8SA_F" name="GEVREP3-GEVREP3.BTS.1.1-GEVREP3LI8SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="8"/>
                <iidm:switch id="GEVREP3_GEVREP3-GEVREP3.BTS.1.1-GEVREP3LI12SA_F" name="GEVREP3-GEVREP3.BTS.1.1-GEVREP3LI12SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="12"/>
                <iidm:switch id="GEVREP3_GEVREP3-GEVREP3.BTS.1.1-GEVREP3LI15SA_F" name="GEVREP3-GEVREP3.BTS.1.1-GEVREP3LI15SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="15"/>
                <iidm:switch id="GEVREP3_GEVREP3-GEVREP3.BTS.1.3-GEVREP3LI9SA_F" name="GEVREP3-GEVREP3.BTS.1.3-GEVREP3LI9SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="9"/>
                <iidm:switch id="GEVREP3_GEVREP3-GEVREP3.BTS.1.3-GEVREP3LI11SA_F" name="GEVREP3-GEVREP3.BTS.1.3-GEVREP3LI11SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="11"/>
                <iidm:switch id="GEVREP3_GEVREP3-GEVREP3.BTS.1.3-GEVREP3LI14SA_F" name="GEVREP3-GEVREP3.BTS.1.3-GEVREP3LI14SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="2" node2="14"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="GEVRE3X1" loadType="UNDEFINED" p0="0.18624350428581238" q0="0.27416378259658813" node="3" p="0.18624350428581238" q="0.27416378259658813">
                <iidm:property name="codeOI" value="GEVRE-Y312"/>
            </iidm:load>
            <iidm:load id="GEVRE3X2" loadType="UNDEFINED" p0="0.18624350428581238" q0="0.27416378259658813" node="4" p="0.18624350428581238" q="0.27416378259658813">
                <iidm:property name="codeOI" value="GEVRE-Y313"/>
            </iidm:load>
            <iidm:load id="GEVRE3G1" loadType="UNDEFINED" p0="0.18624350428581238" q0="0.27416378259658813" node="5" p="0.18624350428581238" q="0.27416378259658813">
                <iidm:property name="codeOI" value="GEVRE-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="GUEUG" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="GUEUGP6" nominalV="225.0" lowVoltageLimit="220.0" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="GUEUG-P61"/>
            <iidm:nodeBreakerTopology nodeCount="14">
                <iidm:busbarSection id="GUEUGP6_1" name="1" node="0" v="242.09653121191164" angle="-0.9993946262154515"/>
                <iidm:busbarSection id="GUEUGP6_2" name="2" node="1" v="242.09653121191164" angle="-0.9993946262154515"/>
                <iidm:switch id="GUEUGP6_GUEUG6GROSN.1 SA.2_OC" name="GUEUG6GROSN.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="7"/>
                <iidm:switch id="GUEUGP6_GUEUG6COUPL SA.2_OC" name="GUEUG6COUPL SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
                <iidm:switch id="GUEUGP6_GUEUG6GROSN.1 SA.1_OC" name="GUEUG6GROSN.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="7"/>
                <iidm:switch id="GUEUGP6_GUEUG6TR631 SA.1_OC" name="GUEUG6TR631 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="9"/>
                <iidm:switch id="GUEUGP6_GUEUG6H.PAU.1 SA.1_OC" name="GUEUG6H.PAU.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
                <iidm:switch id="GUEUGP6_GUEUG6COUPL SA.1_OC" name="GUEUG6COUPL SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="11" node2="0"/>
                <iidm:switch id="GUEUGP6_GUEUG6TR632 SA.2_OC" name="GUEUG6TR632 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
                <iidm:switch id="GUEUGP6_GUEUG6TR632 SA.1_OC" name="GUEUG6TR632 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
                <iidm:switch id="GUEUGP6_GUEUG6H.PAU.1 SA.2_OC" name="GUEUG6H.PAU.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
                <iidm:switch id="GUEUGP6_GUEUG6TR633 SA.2_OC" name="GUEUG6TR633 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="13"/>
                <iidm:switch id="GUEUGP6_GUEUG6TR633 SA.1_OC" name="GUEUG6TR633 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="13"/>
                <iidm:switch id="GUEUGP6_GUEUG6TR631 SA.2_OC" name="GUEUG6TR631 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="9"/>
                <iidm:switch id="GUEUGP6_GUEUG6TR631 DJ_OC" name="GUEUG6TR631 DJ_OC" kind="BREAKER" retained="true" open="true" node1="9" node2="2"/>
                <iidm:switch id="GUEUGP6_GUEUG6H.PAU.1 DJ_OC" name="GUEUG6H.PAU.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="10" node2="6"/>
                <iidm:switch id="GUEUGP6_GUEUG6GROSN.1 DJ_OC" name="GUEUG6GROSN.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="7" node2="5"/>
                <iidm:switch id="GUEUGP6_GUEUG6TR632 DJ_OC" name="GUEUG6TR632 DJ_OC" kind="BREAKER" retained="true" open="false" node1="12" node2="4"/>
                <iidm:switch id="GUEUGP6_GUEUG6COUPL DJ_OC" name="GUEUG6COUPL DJ_OC" kind="BREAKER" retained="true" open="false" node1="8" node2="11"/>
                <iidm:switch id="GUEUGP6_GUEUG6TR633 DJ_OC" name="GUEUG6TR633 DJ_OC" kind="BREAKER" retained="true" open="false" node1="13" node2="3"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="GUEUGY631" loadType="FICTITIOUS" p0="0.0" q0="0.0" node="2"/>
            <iidm:load id="GUEUGY633" loadType="FICTITIOUS" p0="27.516552145987205" q0="-2.7907447669123258" node="3" p="27.516552145987205" q="-2.7907447669123258"/>
            <iidm:load id="GUEUGY632" loadType="FICTITIOUS" p0="27.82007501080825" q0="-1.7366386341986981" node="4" p="27.82007501080825" q="-1.7366386341986981"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="IZERN" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="LYON"/>
        <iidm:voltageLevel id="IZERNP6" nominalV="225.0" lowVoltageLimit="220.0" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="IZERN-P61"/>
            <iidm:nodeBreakerTopology nodeCount="14">
                <iidm:busbarSection id="IZERNP6_1.1" name="1.1" node="0" v="241.49201072581408" angle="-5.438491526151129"/>
                <iidm:busbarSection id="IZERNP6_1.2" name="1.2" node="1" v="241.49201072581408" angle="-5.438491526151129"/>
                <iidm:busbarSection id="IZERNP6_2.1" name="2.1" node="2" v="241.49201072581408" angle="-5.438491526151129"/>
                <iidm:busbarSection id="IZERNP6_2.2" name="2.2" node="3" v="241.49201072581408" angle="-5.438491526151129"/>
                <iidm:switch id="IZERNP6_IZERN6TR633 SA.1_OC" name="IZERN6TR633 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
                <iidm:switch id="IZERNP6_IZERN6TR631 SA.1_OC" name="IZERN6TR631 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="9"/>
                <iidm:switch id="IZERNP6_IZERN6TR631 SA.2_OC" name="IZERN6TR631 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="9"/>
                <iidm:switch id="IZERNP6_IZERN6COUPL.1 SA.2_OC" name="IZERN6COUPL.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="10"/>
                <iidm:switch id="IZERNP6_IZERN6GEN.P.1 SA.1_OC" name="IZERN6GEN.P.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="11"/>
                <iidm:switch id="IZERNP6_IZERN6SEC..12 SS.2.12_OC" name="IZERN6SEC..12 SS.2.12_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="IZERNP6_IZERN6GEN.P.1 SA.2_OC" name="IZERN6GEN.P.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="11"/>
                <iidm:switch id="IZERNP6_IZERN6CIZE.1 SA.2_OC" name="IZERN6CIZE.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="12"/>
                <iidm:switch id="IZERNP6_IZERN6COUPL.1 SA.1_OC" name="IZERN6COUPL.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="13" node2="0"/>
                <iidm:switch id="IZERNP6_IZERN6SEC..12 SS.1.12_OC" name="IZERN6SEC..12 SS.1.12_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
                <iidm:switch id="IZERNP6_IZERN6TR633 SA.2_OC" name="IZERN6TR633 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="8"/>
                <iidm:switch id="IZERNP6_IZERN6CIZE.1 SA.1_OC" name="IZERN6CIZE.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
                <iidm:switch id="IZERNP6_IZERN6COUPL.1 DJ_OC" name="IZERN6COUPL.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="10" node2="13"/>
                <iidm:switch id="IZERNP6_IZERN6CIZE.1 DJ_OC" name="IZERN6CIZE.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="12" node2="7"/>
                <iidm:switch id="IZERNP6_IZERN6TR633 DJ_OC" name="IZERN6TR633 DJ_OC" kind="BREAKER" retained="true" open="false" node1="8" node2="5"/>
                <iidm:switch id="IZERNP6_IZERN6TR631 DJ_OC" name="IZERN6TR631 DJ_OC" kind="BREAKER" retained="true" open="false" node1="9" node2="4"/>
                <iidm:switch id="IZERNP6_IZERN6GEN.P.1 DJ_OC" name="IZERN6GEN.P.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="11" node2="6"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="IZERNY631" loadType="FICTITIOUS" p0="29.10962213465961" q0="-13.25378362360766" node="4" p="29.10962213465961" q="-13.25378362360766"/>
            <iidm:load id="IZERNY633" loadType="FICTITIOUS" p0="31.102140346313035" q0="-3.864196733380709" node="5" p="31.102140346313035" q="-3.864196733380709"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="KIR" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="KIR  P3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="KIR  -P31"/>
            <iidm:nodeBreakerTopology nodeCount="12">
                <iidm:busbarSection id="KIR  P3_1.1" name="1.1" node="0" v="64.94646949683687" angle="-1.9511326348366993"/>
                <iidm:busbarSection id="KIR  P3_1.2" name="1.2" node="1" v="64.94646949683687" angle="-1.9511326348366993"/>
                <iidm:switch id="KIR  P3_KIR  3VELAR.1 SL_OC" name="KIR  3VELAR.1 SL_OC" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="6"/>
                <iidm:switch id="KIR  P3_KIR  3PERRI.1 SA.1_OC" name="KIR  3PERRI.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="7"/>
                <iidm:switch id="KIR  P3_KIR  3CBO.1 SS1.12HT_OC" name="KIR  3CBO.1 SS1.12HT_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
                <iidm:switch id="KIR  P3_KIR  3TR311 DJ.HT_OC" name="KIR  3TR311 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="0" node2="9"/>
                <iidm:switch id="KIR  P3_KIR  3PERRI.1 DJ_OC" name="KIR  3PERRI.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="7" node2="4"/>
                <iidm:switch id="KIR  P3_KIR  3VELAR.1 DJ_OC" name="KIR  3VELAR.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="0" node2="6"/>
                <iidm:switch id="KIR  P3_KIR  3TR312 DJ.HT_OC" name="KIR  3TR312 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="1" node2="11"/>
                <iidm:switch id="KIR  P3_KIR  3TR311 DJ.HT_OC.KIR TR311" name="KIR  3TR311 DJ.HT_OC.KIR TR311" kind="BREAKER" retained="true" open="false" node1="3" node2="9"/>
                <iidm:switch id="KIR  P3_Disj KIR  INF" name="Disj KIR  INF" kind="BREAKER" retained="true" open="true" node1="8" node2="9"/>
                <iidm:switch id="KIR  P3_KIR  3TR312 DJ.HT_OC.KIR TR312" name="KIR  3TR312 DJ.HT_OC.KIR TR312" kind="BREAKER" retained="true" open="false" node1="2" node2="11"/>
                <iidm:switch id="KIR  P3_Disj KIR  ING" name="Disj KIR  ING" kind="BREAKER" retained="true" open="true" node1="10" node2="11"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="KIR  INF" energySource="SOLAR" minP="0.0" maxP="0.800000011920929" voltageRegulatorOn="false" targetP="0.0" targetV="0.0" targetQ="0.0" node="8">
                <iidm:property name="genreCvg" value="PHOTOVOLTAIQUE"/>
                <iidm:property name="codeOI" value="KIR  INF"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.800000011920929" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="KIR  ING" energySource="SOLAR" minP="0.0" maxP="0.800000011920929" voltageRegulatorOn="false" targetP="0.0" targetV="0.0" targetQ="0.0" node="10">
                <iidm:property name="genreCvg" value="PHOTOVOLTAIQUE"/>
                <iidm:property name="codeOI" value="KIR  ING"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.800000011920929" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="KIR3  TR312" loadType="UNDEFINED" p0="2.8044002056121826" q0="-1.581084132194519" node="2" p="2.8044002056121826" q="-1.581084132194519">
                <iidm:property name="VECTCodeOITransfoDistrib" value="MORIG-Y411"/>
                <iidm:property name="codeOI" value="KIR  -Y312"/>
            </iidm:load>
            <iidm:load id="KIR3  TR311" loadType="UNDEFINED" p0="2.8044002056121826" q0="-1.581084132194519" node="3" p="2.8044002056121826" q="-1.581084132194519">
                <iidm:property name="codeOI" value="KIR  -Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="LOUHA" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="LOUHAP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="LOUHA-P31"/>
            <iidm:nodeBreakerTopology nodeCount="12">
                <iidm:busbarSection id="LOUHAP3_1.1" name="1.1" node="0" v="65.48888003465692" angle="-11.427434065996467"/>
                <iidm:busbarSection id="LOUHAP3_1.2" name="1.2" node="1" v="65.48888003465692" angle="-11.427434065996467"/>
                <iidm:switch id="LOUHAP3_LOUHA3CBO.1 SS.1.12_OC" name="LOUHA3CBO.1 SS.1.12_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
                <iidm:switch id="LOUHAP3_LOUHA3PYMON.1 DJ_OC" name="LOUHA3PYMON.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="1" node2="7"/>
                <iidm:switch id="LOUHAP3_LOUHA3FRON5.1 DJ_OC" name="LOUHA3FRON5.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="0" node2="5"/>
                <iidm:switch id="LOUHAP3_LOUHA3SSUSU.1 DJ_OC" name="LOUHA3SSUSU.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="1" node2="6"/>
                <iidm:switch id="LOUHAP3_LOUHA3CHALO.1 DJ_OC" name="LOUHA3CHALO.1 DJ_OC" kind="BREAKER" retained="true" open="true" node1="0" node2="4"/>
                <iidm:switch id="LOUHAP3_LOUHA3TR313 DJ.HT_OC" name="LOUHA3TR313 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="0" node2="11"/>
                <iidm:switch id="LOUHAP3_LOUHA3TR312 DJ.HT_OC" name="LOUHA3TR312 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="1" node2="9"/>
                <iidm:switch id="LOUHAP3_LOUHA3TR312 DJ.HT_OC.LOUHA TR312" name="LOUHA3TR312 DJ.HT_OC.LOUHA TR312" kind="BREAKER" retained="true" open="false" node1="2" node2="9"/>
                <iidm:switch id="LOUHAP3_Disj LOUHAINF" name="Disj LOUHAINF" kind="BREAKER" retained="true" open="true" node1="8" node2="9"/>
                <iidm:switch id="LOUHAP3_LOUHA3TR313 DJ.HT_OC.LOUHA TR313" name="LOUHA3TR313 DJ.HT_OC.LOUHA TR313" kind="BREAKER" retained="true" open="false" node1="3" node2="11"/>
                <iidm:switch id="LOUHAP3_Disj LOUHAING" name="Disj LOUHAING" kind="BREAKER" retained="true" open="true" node1="10" node2="11"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="LOUHAINF" energySource="SOLAR" minP="0.0" maxP="3.200000047683716" voltageRegulatorOn="false" targetP="0.0" targetV="0.0" targetQ="0.0" node="8">
                <iidm:property name="genreCvg" value="PHOTOVOLTAIQUE"/>
                <iidm:property name="codeOI" value="LOUHAINF"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="3.200000047683716" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="LOUHAING" energySource="SOLAR" minP="0.0" maxP="3.200000047683716" voltageRegulatorOn="false" targetP="0.0" targetV="0.0" targetQ="0.0" node="10">
                <iidm:property name="genreCvg" value="PHOTOVOLTAIQUE"/>
                <iidm:property name="codeOI" value="LOUHAING"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="3.200000047683716" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="LOUHA3TR312" loadType="UNDEFINED" p0="6.528460502624512" q0="-0.35859251022338867" node="2" p="6.528460502624512" q="-0.35859251022338867">
                <iidm:property name="codeOI" value="LOUHA-Y312"/>
            </iidm:load>
            <iidm:load id="LOUHA3TR313" loadType="UNDEFINED" p0="6.528460502624512" q0="-0.35859251022338867" node="3" p="6.528460502624512" q="-0.35859251022338867">
                <iidm:property name="VECTCodeOITransfoDistrib" value="VERPI-Y311"/>
                <iidm:property name="codeOI" value="LOUHA-Y313"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="M.SEI" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="M.SEIP7" nominalV="400.0" lowVoltageLimit="390.0" highVoltageLimit="420.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="M.SEI-P71"/>
            <iidm:nodeBreakerTopology nodeCount="42">
                <iidm:busbarSection id="M.SEIP7_1A" name="1A" node="0" v="409.62198605883486" angle="8.364630226883833"/>
                <iidm:busbarSection id="M.SEIP7_1B" name="1B" node="1" v="409.62198605883486" angle="8.364630226883833"/>
                <iidm:busbarSection id="M.SEIP7_2A" name="2A" node="2" v="409.62198605883486" angle="8.364630226883833"/>
                <iidm:busbarSection id="M.SEIP7_2B" name="2B" node="3" v="409.62198605883486" angle="8.364630226883833"/>
                <iidm:switch id="M.SEIP7_M.SEI7COUPL.B SA.2_OC" name="M.SEI7COUPL.B SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="19"/>
                <iidm:switch id="M.SEIP7_M.SEI7TR741 SA.2_OC" name="M.SEI7TR741 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="20"/>
                <iidm:switch id="M.SEIP7_M.SEI7CHESN.1 SA.1_OC" name="M.SEI7CHESN.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="21"/>
                <iidm:switch id="M.SEIP7_M.SEI7VIELM.2 SA.1_OC" name="M.SEI7VIELM.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="22"/>
                <iidm:switch id="M.SEIP7_M.SEI7TRO.1AB SA.1B_OC" name="M.SEI7TRO.1AB SA.1B_OC" kind="DISCONNECTOR" retained="false" open="false" node1="23" node2="1"/>
                <iidm:switch id="M.SEIP7_M.SEI7CBRY.1 SA.2_OC" name="M.SEI7CBRY.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="24"/>
                <iidm:switch id="M.SEIP7_M.SEI7CRENE.1 SA.2_OC" name="M.SEI7CRENE.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="25"/>
                <iidm:switch id="M.SEIP7_M.SEI7CHESN.2 SA.1_OC" name="M.SEI7CHESN.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="26"/>
                <iidm:switch id="M.SEIP7_M.SEI7HOUDR.2 SA.1_OC" name="M.SEI7HOUDR.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="27"/>
                <iidm:switch id="M.SEIP7_M.SEI7HOUDR.1 SA.2_OC" name="M.SEI7HOUDR.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="28"/>
                <iidm:switch id="M.SEIP7_M.SEI7HOUDR.1 SA.1_OC" name="M.SEI7HOUDR.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="28"/>
                <iidm:switch id="M.SEIP7_M.SEI7TR743 SA.2_OC" name="M.SEI7TR743 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="29"/>
                <iidm:switch id="M.SEIP7_M.SEI7TRO.2AB SA.2A_OC" name="M.SEI7TRO.2AB SA.2A_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="30"/>
                <iidm:switch id="M.SEIP7_M.SEI7COUPL.A SA.1_OC" name="M.SEI7COUPL.A SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="31" node2="0"/>
                <iidm:switch id="M.SEIP7_M.SEI7CRENE.1 SA.1_OC" name="M.SEI7CRENE.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="25"/>
                <iidm:switch id="M.SEIP7_M.SEI7BOCTO.2 SA.2_OC" name="M.SEI7BOCTO.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="32"/>
                <iidm:switch id="M.SEIP7_M.SEI7CHESN.2 SA.2_OC" name="M.SEI7CHESN.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="26"/>
                <iidm:switch id="M.SEIP7_M.SEI7CBRY.1 SA.1_OC" name="M.SEI7CBRY.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="24"/>
                <iidm:switch id="M.SEIP7_M.SEI7HOUDR.2 SA.2_OC" name="M.SEI7HOUDR.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="27"/>
                <iidm:switch id="M.SEIP7_M.SEI7F.FRE.1 SA.2_OC" name="M.SEI7F.FRE.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="33"/>
                <iidm:switch id="M.SEIP7_M.SEI7VIELM.2 SA.2_OC" name="M.SEI7VIELM.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="22"/>
                <iidm:switch id="M.SEIP7_M.SEI7BOCTO.1 SA.1_OC" name="M.SEI7BOCTO.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="34"/>
                <iidm:switch id="M.SEIP7_M.SEI7CHESN.1 SA.2_OC" name="M.SEI7CHESN.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="21"/>
                <iidm:switch id="M.SEIP7_M.SEI7COUPL.B SA.1_OC" name="M.SEI7COUPL.B SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="35" node2="1"/>
                <iidm:switch id="M.SEIP7_M.SEI7BOCTO.2 SA.1_OC" name="M.SEI7BOCTO.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="32"/>
                <iidm:switch id="M.SEIP7_M.SEI7TR742 SA.1_OC" name="M.SEI7TR742 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="36"/>
                <iidm:switch id="M.SEIP7_M.SEI7TRO.2AB SA.2B_OC" name="M.SEI7TRO.2AB SA.2B_OC" kind="DISCONNECTOR" retained="false" open="false" node1="37" node2="3"/>
                <iidm:switch id="M.SEIP7_M.SEI7VIELM.1 SA.1_OC" name="M.SEI7VIELM.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="38"/>
                <iidm:switch id="M.SEIP7_M.SEI7F.FRE.1 SA.1_OC" name="M.SEI7F.FRE.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="33"/>
                <iidm:switch id="M.SEIP7_M.SEI7VIELM.1 SA.2_OC" name="M.SEI7VIELM.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="38"/>
                <iidm:switch id="M.SEIP7_M.SEI7COUPL.A SA.2_OC" name="M.SEI7COUPL.A SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="39"/>
                <iidm:switch id="M.SEIP7_M.SEI7TR741 SA.1_OC" name="M.SEI7TR741 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="20"/>
                <iidm:switch id="M.SEIP7_M.SEI7BOCTO.1 SA.2_OC" name="M.SEI7BOCTO.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="34"/>
                <iidm:switch id="M.SEIP7_M.SEI7TR742 SA.2_OC" name="M.SEI7TR742 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="36"/>
                <iidm:switch id="M.SEIP7_M.SEI7TR744 SA.1_OC" name="M.SEI7TR744 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="40"/>
                <iidm:switch id="M.SEIP7_M.SEI7TRO.1AB SA.1A_OC" name="M.SEI7TRO.1AB SA.1A_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="41"/>
                <iidm:switch id="M.SEIP7_M.SEI7TR743 SA.1_OC" name="M.SEI7TR743 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="29"/>
                <iidm:switch id="M.SEIP7_M.SEI7TR744 SA.2_OC" name="M.SEI7TR744 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="40"/>
                <iidm:switch id="M.SEIP7_M.SEI7TR742 DJ_OC" name="M.SEI7TR742 DJ_OC" kind="BREAKER" retained="true" open="false" node1="36" node2="4"/>
                <iidm:switch id="M.SEIP7_M.SEI7VIELM.1 DJ_OC" name="M.SEI7VIELM.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="38" node2="17"/>
                <iidm:switch id="M.SEIP7_M.SEI7TR741 DJ_OC" name="M.SEI7TR741 DJ_OC" kind="BREAKER" retained="true" open="true" node1="20" node2="7"/>
                <iidm:switch id="M.SEIP7_M.SEI7CBRY.1 DJ_OC" name="M.SEI7CBRY.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="24" node2="16"/>
                <iidm:switch id="M.SEIP7_M.SEI7CRENE.1 DJ_OC" name="M.SEI7CRENE.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="25" node2="14"/>
                <iidm:switch id="M.SEIP7_M.SEI7COUPL.A DJ_OC" name="M.SEI7COUPL.A DJ_OC" kind="BREAKER" retained="true" open="false" node1="39" node2="31"/>
                <iidm:switch id="M.SEIP7_M.SEI7TR744 DJ_OC" name="M.SEI7TR744 DJ_OC" kind="BREAKER" retained="true" open="false" node1="40" node2="6"/>
                <iidm:switch id="M.SEIP7_M.SEI7COUPL.B DJ_OC" name="M.SEI7COUPL.B DJ_OC" kind="BREAKER" retained="true" open="false" node1="19" node2="35"/>
                <iidm:switch id="M.SEIP7_M.SEI7BOCTO.2 DJ_OC" name="M.SEI7BOCTO.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="32" node2="11"/>
                <iidm:switch id="M.SEIP7_M.SEI7TR743 DJ_OC" name="M.SEI7TR743 DJ_OC" kind="BREAKER" retained="true" open="false" node1="29" node2="5"/>
                <iidm:switch id="M.SEIP7_M.SEI7TRO.2AB DJ_OC" name="M.SEI7TRO.2AB DJ_OC" kind="BREAKER" retained="true" open="false" node1="30" node2="37"/>
                <iidm:switch id="M.SEIP7_M.SEI7HOUDR.2 DJ_OC" name="M.SEI7HOUDR.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="27" node2="15"/>
                <iidm:switch id="M.SEIP7_M.SEI7VIELM.2 DJ_OC" name="M.SEI7VIELM.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="22" node2="18"/>
                <iidm:switch id="M.SEIP7_M.SEI7CHESN.1 DJ_OC" name="M.SEI7CHESN.1 DJ_OC" kind="BREAKER" retained="true" open="true" node1="21" node2="12"/>
                <iidm:switch id="M.SEIP7_M.SEI7CHESN.2 DJ_OC" name="M.SEI7CHESN.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="26" node2="9"/>
                <iidm:switch id="M.SEIP7_M.SEI7F.FRE.1 DJ_OC" name="M.SEI7F.FRE.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="33" node2="10"/>
                <iidm:switch id="M.SEIP7_M.SEI7HOUDR.1 DJ_OC" name="M.SEI7HOUDR.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="28" node2="13"/>
                <iidm:switch id="M.SEIP7_M.SEI7TRO.1AB DJ_OC" name="M.SEI7TRO.1AB DJ_OC" kind="BREAKER" retained="true" open="false" node1="41" node2="23"/>
                <iidm:switch id="M.SEIP7_M.SEI7BOCTO.1 DJ_OC" name="M.SEI7BOCTO.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="34" node2="8"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="M.SEIY742" loadType="FICTITIOUS" p0="8.464558616242499" q0="-8.860675252419355" node="4" p="8.464558616242499" q="-8.860675252419355"/>
            <iidm:load id="M.SEIY743" loadType="FICTITIOUS" p0="40.78799811881828" q0="-30.889585427069164" node="5" p="40.78799811881828" q="-30.889585427069164"/>
            <iidm:load id="M.SEIY744" loadType="FICTITIOUS" p0="14.499252467031763" q0="-17.60011837399304" node="6" p="14.499252467031763" q="-17.60011837399304"/>
            <iidm:load id="M.SEIY741" loadType="FICTITIOUS" p0="0.0" q0="0.0" node="7"/>
            <iidm:load id="CHESNL72M.SEI" loadType="FICTITIOUS" p0="-246.0924346503698" q0="22.665990010858877" node="9" p="-246.0924346503698" q="22.665990010858877"/>
            <iidm:load id="F.FREL71M.SEI" loadType="FICTITIOUS" p0="69.18056615802607" q0="-37.073352016821445" node="10" p="69.18056615802607" q="-37.073352016821445"/>
            <iidm:load id="CHESNL71M.SEI" loadType="FICTITIOUS" p0="0.0" q0="0.0" node="12"/>
            <iidm:load id="HOUDRL71M.SEI" loadType="FICTITIOUS" p0="456.6863504803471" q0="-87.1584046577209" node="13" p="456.6863504803471" q="-87.1584046577209"/>
            <iidm:load id="HOUDRL72M.SEI" loadType="FICTITIOUS" p0="456.61389022801825" q0="-87.1518732463569" node="15" p="456.61389022801825" q="-87.1518732463569"/>
            <iidm:load id="CBRY L71M.SEI" loadType="FICTITIOUS" p0="-91.4161979681619" q0="-18.421508842239746" node="16" p="-91.4161979681619" q="-18.421508842239746"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="MACON" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="MACONP6" nominalV="225.0" lowVoltageLimit="220.0" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="MACON-P61"/>
            <iidm:nodeBreakerTopology nodeCount="21">
                <iidm:busbarSection id="MACONP6_1" name="1" node="0" v="243.41545400155465" angle="-2.459152771355101"/>
                <iidm:busbarSection id="MACONP6_2" name="2" node="1" v="243.41545400155465" angle="-2.459152771355101"/>
                <iidm:switch id="MACONP6_MACON6ZJOUX.1 SL_OC" name="MACON6ZJOUX.1 SL_OC" kind="DISCONNECTOR" retained="false" open="false" node1="9" node2="8"/>
                <iidm:switch id="MACONP6_MACON6ZJOUX.1 SA.1_OC" name="MACON6ZJOUX.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
                <iidm:switch id="MACONP6_MACON6TR612 SA.2_OC" name="MACON6TR612 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="11"/>
                <iidm:switch id="MACONP6_MACON6TR612 SA.1_OC" name="MACON6TR612 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="11"/>
                <iidm:switch id="MACONP6_MACON6ZJOUX.1 SA.2_OC" name="MACON6ZJOUX.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
                <iidm:switch id="MACONP6_MACON6TR633 SA.1_OC" name="MACON6TR633 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
                <iidm:switch id="MACONP6_MACON6GROSN.1 SA.1_OC" name="MACON6GROSN.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="13"/>
                <iidm:switch id="MACONP6_MACON6TR631 SA.1_OC" name="MACON6TR631 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
                <iidm:switch id="MACONP6_MACON6TR631 SA.2_OC" name="MACON6TR631 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
                <iidm:switch id="MACONP6_MACON6COUPL SA.2_OC" name="MACON6COUPL SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="15"/>
                <iidm:switch id="MACONP6_MACON6TR611 SA.1_OC" name="MACON6TR611 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="16"/>
                <iidm:switch id="MACONP6_MACON6TR611 SA.2_OC" name="MACON6TR611 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="16"/>
                <iidm:switch id="MACONP6_MACON6COUPL SA.1_OC" name="MACON6COUPL SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="17" node2="0"/>
                <iidm:switch id="MACONP6_MACON6GROSN.1 SA.2_OC" name="MACON6GROSN.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="13"/>
                <iidm:switch id="MACONP6_MACON6TR632 SA.1_OC" name="MACON6TR632 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="18"/>
                <iidm:switch id="MACONP6_MACON6TR633 SA.2_OC" name="MACON6TR633 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
                <iidm:switch id="MACONP6_MACON6TR632 SA.2_OC" name="MACON6TR632 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="18"/>
                <iidm:switch id="MACONP6_MACON6TR611 DJ.HT_OC" name="MACON6TR611 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="16" node2="2"/>
                <iidm:switch id="MACONP6_MACON6GROSN.1 DJ_OC" name="MACON6GROSN.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="13" node2="7"/>
                <iidm:switch id="MACONP6_MACON6TR632 DJ_OC" name="MACON6TR632 DJ_OC" kind="BREAKER" retained="true" open="true" node1="18" node2="6"/>
                <iidm:switch id="MACONP6_MACON6ZJOUX.1 DJ_OC" name="MACON6ZJOUX.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="10" node2="9"/>
                <iidm:switch id="MACONP6_MACON6TR631 DJ_OC" name="MACON6TR631 DJ_OC" kind="BREAKER" retained="true" open="false" node1="14" node2="4"/>
                <iidm:switch id="MACONP6_MACON6TR633 DJ_OC" name="MACON6TR633 DJ_OC" kind="BREAKER" retained="true" open="false" node1="12" node2="5"/>
                <iidm:switch id="MACONP6_MACON6COUPL DJ_OC" name="MACON6COUPL DJ_OC" kind="BREAKER" retained="true" open="false" node1="15" node2="17"/>
                <iidm:switch id="MACONP6_MACON6TR612 DJ.HT_OC" name="MACON6TR612 DJ.HT_OC" kind="BREAKER" retained="true" open="true" node1="11" node2="3"/>
                <iidm:switch id="MACONP6_Disj fict_MACONP6_1" name="Disj fict_MACONP6_1" kind="BREAKER" retained="true" open="false" node1="19" node2="20"/>
                <iidm:switch id="MACONP6_Sect 1 fict_MACONP6_1" name="Sect 1 fict_MACONP6_1" kind="DISCONNECTOR" retained="false" open="false" node1="20" node2="0"/>
                <iidm:switch id="MACONP6_Sect 2 fict_MACONP6_1" name="Sect 2 fict_MACONP6_1" kind="DISCONNECTOR" retained="false" open="true" node1="20" node2="1"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="MACON6TR611" loadType="UNDEFINED" p0="0.0" q0="1.61440908908844" node="2" p="0.0" q="1.61440908908844">
                <iidm:property name="codeOI" value="MACON-Y611"/>
            </iidm:load>
            <iidm:load id="MACON6TR612" loadType="UNDEFINED" p0="0.0" q0="0.0" node="3">
                <iidm:property name="codeOI" value="MACON-Y612"/>
            </iidm:load>
            <iidm:load id="MACONY631" loadType="FICTITIOUS" p0="30.42023131469059" q0="-6.4058537038823715" node="4" p="30.42023131469059" q="-6.4058537038823715"/>
            <iidm:load id="MACONY633" loadType="FICTITIOUS" p0="32.15620713863283" q0="-6.703809919712626" node="5" p="32.15620713863283" q="-6.703809919712626"/>
            <iidm:load id="MACONY632" loadType="FICTITIOUS" p0="0.0" q0="0.0" node="6"/>
            <iidm:load id="fict_MACONP6_1" loadType="FICTITIOUS" p0="-0.23553617298603058" q0="0.0" node="19" p="-0.23553617298603058" q="-0.0">
                <iidm:property name="chargeFictive" value="consoFictive"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="MAGNY" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="MAGNYP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="MAGNY-P31"/>
            <iidm:nodeBreakerTopology nodeCount="12">
                <iidm:busbarSection id="MAGNYP3_1" name="1" node="0" v="67.21539211514492" angle="-4.4510856274477595"/>
                <iidm:busbarSection id="MAGNYP3_2" name="2" node="1"/>
                <iidm:switch id="MAGNYP3_MAGNY3GENLI.1 SA.2_OC" name="MAGNY3GENLI.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="7"/>
                <iidm:switch id="MAGNYP3_MAGNY3AISER.1 SA.2_OC" name="MAGNY3AISER.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
                <iidm:switch id="MAGNYP3_MAGNY3C.SAU.1 SA.1_OC" name="MAGNY3C.SAU.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="9"/>
                <iidm:switch id="MAGNYP3_MAGNY3C.SAU.1 SA.2_OC" name="MAGNY3C.SAU.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="9"/>
                <iidm:switch id="MAGNYP3_MAGNY3AISER.1 SA.1_OC" name="MAGNY3AISER.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
                <iidm:switch id="MAGNYP3_MAGNY3TR633 SA.2_OC" name="MAGNY3TR633 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
                <iidm:switch id="MAGNYP3_MAGNY3GENLI.1 SA.1_OC" name="MAGNY3GENLI.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="7"/>
                <iidm:switch id="MAGNYP3_MAGNY3TRIEY.1 SA.1_OC" name="MAGNY3TRIEY.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="11"/>
                <iidm:switch id="MAGNYP3_MAGNY3TRIEY.1 SA.2_OC" name="MAGNY3TRIEY.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="11"/>
                <iidm:switch id="MAGNYP3_MAGNY3TR633 SA.1_OC" name="MAGNY3TR633 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
                <iidm:switch id="MAGNYP3_MAGNY3TRIEY.1 DJ_OC" name="MAGNY3TRIEY.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="11" node2="6"/>
                <iidm:switch id="MAGNYP3_MAGNY3GENLI.1 DJ_OC" name="MAGNY3GENLI.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="7" node2="5"/>
                <iidm:switch id="MAGNYP3_MAGNY3AISER.1 DJ_OC" name="MAGNY3AISER.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="8" node2="4"/>
                <iidm:switch id="MAGNYP3_MAGNY3C.SAU.1 DJ_OC" name="MAGNY3C.SAU.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="9" node2="3"/>
                <iidm:switch id="MAGNYP3_MAGNY3TR633 DJ_OC" name="MAGNY3TR633 DJ_OC" kind="BREAKER" retained="true" open="false" node1="10" node2="2"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="MAGNYL31TRIEY" loadType="FICTITIOUS" p0="12.424229881299595" q0="-4.758573535404253" node="6" p="12.424229881299595" q="-4.758573535404253"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="MAGNYP6" nominalV="225.0" lowVoltageLimit="220.0" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="MAGNY-P61"/>
            <iidm:nodeBreakerTopology nodeCount="3">
                <iidm:busbarSection id="MAGNYP6_1" name="1" node="0" v="242.04312110036355" angle="-1.3620875365282914"/>
                <iidm:switch id="MAGNYP6_MAGNY6ZMAGN.1SA.1_OC" name="MAGNY6ZMAGN.1SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="0"/>
                <iidm:switch id="MAGNYP6_MAGNY6TR633 DJ_OC" name="MAGNY6TR633 DJ_OC" kind="BREAKER" retained="true" open="false" node1="0" node2="1"/>
            </iidm:nodeBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="MAGNYY633" r="0.12984098494052887" x="5.210052967071533" g="1.850850458140485E-5" b="-3.132026540697552E-5" ratedU1="225.0" ratedU2="64.5" voltageLevelId1="MAGNYP6" node1="1" voltageLevelId2="MAGNYP3" node2="2" p1="47.26004880614079" q1="6.374137032653152" p2="-47.11153436083994" q2="-3.6515778406920845">
            <iidm:property name="STUDY_IT" value="E1 J, H1 J, H2 J"/>
            <iidm:property name="activeLimitId2" value="E1 PROT TR"/>
            <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT"/>
            <iidm:property name="STUDY_activeLimitId2" value="E1 PROT"/>
            <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
            <iidm:property name="codeOI" value="MAGNY-Y633"/>
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="10" loadTapChangingCapabilities="true" targetV="67.21550750732422">
                <iidm:terminalRef id="MAGNYY633" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8695651888847351"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8795074820518494"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8888888955116272"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8992805480957031"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9090909361839294"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9199631810188293"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.930232584476471"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9416195750236511"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9523809552192688"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.964320182800293"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9756097793579102"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9881423115730286"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.012145757675171"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0256410837173462"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.038421630859375"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0526316165924072"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0660980939865112"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.07991361618042"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0952903032302856"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1098779439926147"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.12485933303833"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1415525674819946"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1574074029922485"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1750881671905518"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits2 permanentLimit="1029.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1342.0"/>
                <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1789.9998779296875"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1789.9998779296875"/>
                <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="MERVA" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="MERVAP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="MERVA-P31"/>
            <iidm:nodeBreakerTopology nodeCount="9">
                <iidm:busbarSection id="MERVAP3_1" name="1" node="0" v="65.64619946083717" angle="-10.414984539317983"/>
                <iidm:switch id="MERVAP3_MERVA3SAUX.1 SRB.1_OC" name="MERVA3SAUX.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="5" node2="2"/>
                <iidm:switch id="MERVAP3_MERVA3SSUSU.1 SRB.1_OC" name="MERVA3SSUSU.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="6" node2="3"/>
                <iidm:switch id="MERVAP3_MERVA3C.FOU.1 SRB.1_OC" name="MERVA3C.FOU.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="7" node2="4"/>
                <iidm:switch id="MERVAP3_MERVA3TSNCF SRB.1_OC" name="MERVA3TSNCF SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="8" node2="1"/>
                <iidm:switch id="MERVAP3_MERVAP3-MERVAP3.BTS.1-MERVAP3LI5SA_F" name="MERVAP3-MERVAP3.BTS.1-MERVAP3LI5SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
                <iidm:switch id="MERVAP3_MERVAP3-MERVAP3.BTS.1-MERVAP3LI6SA_F" name="MERVAP3-MERVAP3.BTS.1-MERVAP3LI6SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
                <iidm:switch id="MERVAP3_MERVAP3-MERVAP3.BTS.1-MERVAP3LI7SA_F" name="MERVAP3-MERVAP3.BTS.1-MERVAP3LI7SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
                <iidm:switch id="MERVAP3_MERVAP3-MERVAP3.BTS.1-MERVAP3LI8SA_F" name="MERVAP3-MERVAP3.BTS.1-MERVAP3LI8SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="8"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="MERVA3TSNCF" loadType="UNDEFINED" p0="0.44600826501846313" q0="0.26756298542022705" node="1" p="0.44600826501846313" q="0.26756298542022705">
                <iidm:property name="codeOI" value="MERVA-Y31F"/>
            </iidm:load>
            <iidm:load id="MERVA3SAUX.1" loadType="UNDEFINED" p0="0.44600826501846313" q0="0.26756298542022705" node="2" p="0.44600826501846313" q="0.26756298542022705">
                <iidm:property name="codeOI" value="MERVA-Y312"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="MEURS" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="MEURSP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="MEURS-P31"/>
            <iidm:nodeBreakerTopology nodeCount="10">
                <iidm:busbarSection id="MEURSP3_1" name="1" node="0" v="64.98571556996454" angle="-4.950218044761702"/>
                <iidm:switch id="MEURSP3_MEURS3SAUX.1 SA.HT_OC" name="MEURS3SAUX.1 SA.HT_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="MEURSP3_MEURS3SNCF.1 SA.HT_OC" name="MEURS3SNCF.1 SA.HT_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="5"/>
                <iidm:switch id="MEURSP3_MEURS3SNCF.1 DJ_OC" name="MEURS3SNCF.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="5" node2="1"/>
                <iidm:switch id="MEURSP3_MEURS3FTAIN.2 SRB.1_OC" name="MEURS3FTAIN.2 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="6" node2="3"/>
                <iidm:switch id="MEURSP3_MEURS3MTAGN.2 SRB.1_OC" name="MEURS3MTAGN.2 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="7" node2="4"/>
                <iidm:switch id="MEURSP3_MEURSP3-MEURSP3.BTS.1-MEURSP3LI6SA_F" name="MEURSP3-MEURSP3.BTS.1-MEURSP3LI6SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
                <iidm:switch id="MEURSP3_MEURSP3-MEURSP3.BTS.1-MEURSP3LI7SA_F" name="MEURSP3-MEURSP3.BTS.1-MEURSP3LI7SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
                <iidm:switch id="MEURSP3_Disj fict_MEURSP3_1" name="Disj fict_MEURSP3_1" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
                <iidm:switch id="MEURSP3_Sect 1 fict_MEURSP3_1" name="Sect 1 fict_MEURSP3_1" kind="DISCONNECTOR" retained="false" open="false" node1="9" node2="0"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="MEURS3G1" loadType="UNDEFINED" p0="0.0" q0="-0.48652586340904236" node="1" p="0.0" q="-0.48652586340904236">
                <iidm:property name="codeOI" value="MEURS-Y311"/>
            </iidm:load>
            <iidm:load id="MEURS3SAUX.1" loadType="UNDEFINED" p0="0.0" q0="-0.48652586340904236" node="2" p="0.0" q="-0.48652586340904236">
                <iidm:property name="codeOI" value="MEURS-Y312"/>
            </iidm:load>
            <iidm:load id="fict_MEURSP3_1" loadType="FICTITIOUS" p0="-0.3042541444301605" q0="0.0" node="8" p="-0.3042541444301605" q="-0.0">
                <iidm:property name="chargeFictive" value="consoFictive"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="MOLLE" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="MOLLEP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="MOLLE-P31"/>
            <iidm:nodeBreakerTopology nodeCount="11">
                <iidm:busbarSection id="MOLLEP3_1.1" name="1.1" node="0" v="64.90295204114854" angle="-5.224989576338516"/>
                <iidm:busbarSection id="MOLLEP3_1.2" name="1.2" node="1" v="64.90295204114854" angle="-5.224989576338516"/>
                <iidm:busbarSection id="MOLLEP3_1.3" name="1.3" node="2" v="64.90295204114854" angle="-5.224989576338516"/>
                <iidm:switch id="MOLLEP3_MOLLE3CBO.1 SS.1.12_OC" name="MOLLE3CBO.1 SS.1.12_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
                <iidm:switch id="MOLLEP3_MOLLE3CBO.1 SS.1.23_OC" name="MOLLE3CBO.1 SS.1.23_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
                <iidm:switch id="MOLLEP3_MOLLE3CHAGN.1 DJ_OC" name="MOLLE3CHAGN.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="0" node2="6"/>
                <iidm:switch id="MOLLEP3_MOLLE3CHAL5.1 DJ_OC" name="MOLLE3CHAL5.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="2" node2="5"/>
                <iidm:switch id="MOLLEP3_MOLLE3TR311 DJ.HT_OC" name="MOLLE3TR311 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="0" node2="8"/>
                <iidm:switch id="MOLLEP3_MOLLE3TR313 DJ.HT_OC" name="MOLLE3TR313 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="2" node2="10"/>
                <iidm:switch id="MOLLEP3_MOLLE3TR311 DJ.HT_OC.MOLLE TR311" name="MOLLE3TR311 DJ.HT_OC.MOLLE TR311" kind="BREAKER" retained="true" open="false" node1="3" node2="8"/>
                <iidm:switch id="MOLLEP3_Disj MOLLEINF" name="Disj MOLLEINF" kind="BREAKER" retained="true" open="true" node1="7" node2="8"/>
                <iidm:switch id="MOLLEP3_MOLLE3TR313 DJ.HT_OC.MOLLE TR313" name="MOLLE3TR313 DJ.HT_OC.MOLLE TR313" kind="BREAKER" retained="true" open="false" node1="4" node2="10"/>
                <iidm:switch id="MOLLEP3_Disj MOLLEING" name="Disj MOLLEING" kind="BREAKER" retained="true" open="true" node1="9" node2="10"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="MOLLEINF" energySource="SOLAR" minP="0.0" maxP="1.7999999523162842" voltageRegulatorOn="false" targetP="0.0" targetV="0.0" targetQ="0.0" node="7">
                <iidm:property name="genreCvg" value="PHOTOVOLTAIQUE"/>
                <iidm:property name="codeOI" value="MOLLEINF"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.7999999523162842" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="MOLLEING" energySource="SOLAR" minP="0.0" maxP="1.7999999523162842" voltageRegulatorOn="false" targetP="0.0" targetV="0.0" targetQ="0.0" node="9">
                <iidm:property name="genreCvg" value="PHOTOVOLTAIQUE"/>
                <iidm:property name="codeOI" value="MOLLEING"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.7999999523162842" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="MOLLE3TR311" loadType="UNDEFINED" p0="5.981842041015625" q0="-0.43114030361175537" node="3" p="5.981842041015625" q="-0.43114030361175537">
                <iidm:property name="VECTCodeOITransfoDistrib" value="CONTR-Y411"/>
                <iidm:property name="codeOI" value="MOLLE-Y311"/>
            </iidm:load>
            <iidm:load id="MOLLE3TR313" loadType="UNDEFINED" p0="5.981842041015625" q0="-0.43114030361175537" node="4" p="5.981842041015625" q="-0.43114030361175537">
                <iidm:property name="codeOI" value="MOLLE-Y313"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="MTAGN" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="MTAGNP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="MTAGN-P31"/>
            <iidm:nodeBreakerTopology nodeCount="18">
                <iidm:busbarSection id="MTAGNP3_1.1" name="1.1" node="0" v="64.82780798452312" angle="-5.175404884155152"/>
                <iidm:busbarSection id="MTAGNP3_1.2" name="1.2" node="1" v="64.82780798452312" angle="-5.175404884155152"/>
                <iidm:busbarSection id="MTAGNP3_1.3" name="1.3" node="2" v="64.82780798452312" angle="-5.175404884155152"/>
                <iidm:switch id="MTAGNP3_MTAGN3CORGO.2 SA.1_OC" name="MTAGN3CORGO.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="9" node2="1"/>
                <iidm:switch id="MTAGNP3_MTAGN3CHAGN.1 SA.1_OC" name="MTAGN3CHAGN.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
                <iidm:switch id="MTAGNP3_MTAGN3MEURS.2 SA.1_OC" name="MTAGN3MEURS.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="11" node2="2"/>
                <iidm:switch id="MTAGNP3_MTAGN3CBO.1 SS.1.21_OC" name="MTAGN3CBO.1 SS.1.21_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
                <iidm:switch id="MTAGNP3_MTAGN3CBO.1 SS.1.32_OC" name="MTAGN3CBO.1 SS.1.32_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
                <iidm:switch id="MTAGNP3_MTAGN3BXNE.1 SA.1_OC" name="MTAGN3BXNE.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="12" node2="0"/>
                <iidm:switch id="MTAGNP3_MTAGN3CORGO.2 DJ_OC" name="MTAGN3CORGO.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="9" node2="6"/>
                <iidm:switch id="MTAGNP3_MTAGN3BXNE.1 DJ_OC" name="MTAGN3BXNE.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="12" node2="5"/>
                <iidm:switch id="MTAGNP3_MTAGN3CHAGN.1 DJ_OC" name="MTAGN3CHAGN.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="10" node2="8"/>
                <iidm:switch id="MTAGNP3_MTAGN3TR313 DJ.HT_OC" name="MTAGN3TR313 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="2" node2="13"/>
                <iidm:switch id="MTAGNP3_MTAGN3MEURS.2 DJ_OC" name="MTAGN3MEURS.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="11" node2="7"/>
                <iidm:switch id="MTAGNP3_MTAGN3TR311 DJ.HT_OC" name="MTAGN3TR311 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="0" node2="16"/>
                <iidm:switch id="MTAGNP3_MTAGNP3-N3_DJ_F" name="MTAGNP3-N3_DJ_F" kind="BREAKER" retained="true" open="false" fictitious="true" node1="14" node2="13"/>
                <iidm:switch id="MTAGNP3_MTAGNP3-MTAGN3TR313_DJ_F" name="MTAGNP3-MTAGN3TR313_DJ_F" kind="BREAKER" retained="true" open="false" fictitious="true" node1="3" node2="13"/>
                <iidm:switch id="MTAGNP3_MTAGN3TR311 DJ.HT_OC.MTAGN TR311" name="MTAGN3TR311 DJ.HT_OC.MTAGN TR311" kind="BREAKER" retained="true" open="false" node1="4" node2="16"/>
                <iidm:switch id="MTAGNP3_Disj MTAGNINF" name="Disj MTAGNINF" kind="BREAKER" retained="true" open="true" node1="15" node2="16"/>
                <iidm:switch id="MTAGNP3_Disj MTAGNING" name="Disj MTAGNING" kind="BREAKER" retained="true" open="true" node1="17" node2="3"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="MTAGNIN3" energySource="WIND" minP="0.0" maxP="12.0" voltageRegulatorOn="false" targetP="1.600000023841858" targetV="64.82786560058594" targetQ="0.0" node="14" p="-1.600000023841858" q="-0.0">
                <iidm:property name="genreCvg" value="EOLIEN"/>
                <iidm:property name="codeOI" value="MTAGNIN3"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="12.0" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="MTAGNINF" energySource="SOLAR" minP="0.0" maxP="1.0" voltageRegulatorOn="false" targetP="0.0" targetV="0.0" targetQ="0.0" node="15">
                <iidm:property name="genreCvg" value="PHOTOVOLTAIQUE"/>
                <iidm:property name="codeOI" value="MTAGNINF"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.0" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="MTAGNING" energySource="SOLAR" minP="0.0" maxP="1.0" voltageRegulatorOn="false" targetP="0.0" targetV="0.0" targetQ="0.0" node="17">
                <iidm:property name="genreCvg" value="PHOTOVOLTAIQUE"/>
                <iidm:property name="codeOI" value="MTAGNING"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.0" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="MTAGN3TR313" loadType="UNDEFINED" p0="8.211565017700195" q0="0.2766265273094177" node="3" p="8.211565017700195" q="0.2766265273094177">
                <iidm:property name="codeOI" value="MTAGN-Y313"/>
            </iidm:load>
            <iidm:load id="MTAGN3TR311" loadType="UNDEFINED" p0="8.211565017700195" q0="0.2766265273094177" node="4" p="8.211565017700195" q="0.2766265273094177">
                <iidm:property name="codeOI" value="MTAGN-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="N.GEO" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="N.GEOP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="N.GEO-P31"/>
            <iidm:nodeBreakerTopology nodeCount="11">
                <iidm:busbarSection id="N.GEOP3_1.1" name="1.1" node="0" v="64.68461275157459" angle="-4.4804940274660625"/>
                <iidm:busbarSection id="N.GEOP3_1.2" name="1.2" node="1" v="64.68461275157459" angle="-4.4804940274660625"/>
                <iidm:busbarSection id="N.GEOP3_1.3" name="1.3" node="2" v="64.68461275157459" angle="-4.4804940274660625"/>
                <iidm:switch id="N.GEOP3_N.GEO3CBO.1 SS.1.23_OC" name="N.GEO3CBO.1 SS.1.23_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
                <iidm:switch id="N.GEOP3_N.GEO3CBO.1 SS.1.12_OC" name="N.GEO3CBO.1 SS.1.12_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
                <iidm:switch id="N.GEOP3_N.GEO3CORGO.2 DJ_OC" name="N.GEO3CORGO.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="0" node2="5"/>
                <iidm:switch id="N.GEOP3_N.GEO3TR311 DJ.HT_OC" name="N.GEO3TR311 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="0" node2="8"/>
                <iidm:switch id="N.GEOP3_N.GEO3GEVRE.2 DJ_OC" name="N.GEO3GEVRE.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="2" node2="6"/>
                <iidm:switch id="N.GEOP3_N.GEO3TR312 DJ.HT_OC" name="N.GEO3TR312 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="1" node2="10"/>
                <iidm:switch id="N.GEOP3_N.GEO3TR311 DJ.HT_OC.N.GEO TR311" name="N.GEO3TR311 DJ.HT_OC.N.GEO TR311" kind="BREAKER" retained="true" open="false" node1="3" node2="8"/>
                <iidm:switch id="N.GEOP3_Disj N.GEOINF" name="Disj N.GEOINF" kind="BREAKER" retained="true" open="true" node1="7" node2="8"/>
                <iidm:switch id="N.GEOP3_N.GEO3TR312 DJ.HT_OC.N.GEO TR312" name="N.GEO3TR312 DJ.HT_OC.N.GEO TR312" kind="BREAKER" retained="true" open="false" node1="4" node2="10"/>
                <iidm:switch id="N.GEOP3_Disj N.GEOING" name="Disj N.GEOING" kind="BREAKER" retained="true" open="true" node1="9" node2="10"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="N.GEOINF" energySource="SOLAR" minP="0.0" maxP="1.600000023841858" voltageRegulatorOn="false" targetP="0.0" targetV="0.0" targetQ="0.0" node="7">
                <iidm:property name="genreCvg" value="PHOTOVOLTAIQUE"/>
                <iidm:property name="codeOI" value="N.GEOINF"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.600000023841858" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="N.GEOING" energySource="SOLAR" minP="0.0" maxP="1.600000023841858" voltageRegulatorOn="false" targetP="0.0" targetV="0.0" targetQ="0.0" node="9">
                <iidm:property name="genreCvg" value="PHOTOVOLTAIQUE"/>
                <iidm:property name="codeOI" value="N.GEOING"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.600000023841858" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="N.GEO3TR311" loadType="UNDEFINED" p0="5.622011184692383" q0="-0.6448675394058228" node="3" p="5.622011184692383" q="-0.6448675394058228">
                <iidm:property name="VECTCodeOITransfoDistrib" value="HARCA-Y411"/>
                <iidm:property name="codeOI" value="N.GEO-Y311"/>
            </iidm:load>
            <iidm:load id="N.GEO3TR312" loadType="UNDEFINED" p0="5.622011184692383" q0="-0.6448675394058228" node="4" p="5.622011184692383" q="-0.6448675394058228">
                <iidm:property name="codeOI" value="N.GEO-Y312"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="N.SE1" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="N.SE1P1" nominalV="20.0" lowVoltageLimit="14.0" highVoltageLimit="26.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="N.SE1-P11"/>
            <iidm:nodeBreakerTopology nodeCount="3">
                <iidm:busbarSection id="N.SE1P1_1.1" name="1.1" node="0" v="19.555962530934252" angle="18.777071804419695"/>
                <iidm:switch id="N.SE1P1_N.SE1P1-N.SE1P1.SJB.1.1-N.SE17GROUP.1SA_F" name="N.SE1P1-N.SE1P1.SJB.1.1-N.SE17GROUP.1SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
                <iidm:switch id="N.SE1P1_N.SE1P1-N.SE1P1.SJB.1.1-N.SE5TP711SA_F" name="N.SE1P1-N.SE1P1.SJB.1.1-N.SE5TP711SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="N.SE17GROUP.1" energySource="NUCLEAR" minP="306.0299987792969" maxP="1356.1199951171875" voltageRegulatorOn="true" targetP="1309.9454345703125" targetV="405.2398376464844" targetQ="-177.27540588378906" node="1" p="-1310.076237733999" q="177.28383082554882">
                <iidm:property name="genreCvg" value="NUCLEAIRE"/>
                <iidm:property name="codeOI" value="N.SE5N01"/>
                <iidm:regulatingTerminal id="N.SE1P7_1"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="306.0299987792969" minQ="-395.80999755859375" maxQ="649.8200073242188"/>
                    <iidm:point p="1356.1199951171875" minQ="-310.9700012207031" maxQ="719.489990234375"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="N.SE1P7" nominalV="400.0" lowVoltageLimit="390.0" highVoltageLimit="420.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="N.SE5-P71"/>
            <iidm:nodeBreakerTopology nodeCount="4">
                <iidm:busbarSection id="N.SE1P7_1" name="1" node="0" v="405.23980712890625" angle="11.537575363993424"/>
                <iidm:switch id="N.SE1P7_N.SE17N.SE5.TG1 COUPL.S_OC" name="N.SE17N.SE5.TG1 COUPL.S_OC" kind="BREAKER" retained="true" open="false" node1="0" node2="2"/>
                <iidm:switch id="N.SE1P7_N.SE1P7-N.SE1P7.BTS.1-N.SE17TS1SA_F" name="N.SE1P7-N.SE1P7.BTS.1-N.SE17TS1SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
                <iidm:switch id="N.SE1P7_N.SE1P7-N.SE1P7.BTS.1-BOCTO7N.SE51SA_F" name="N.SE1P7-N.SE1P7.BTS.1-BOCTO7N.SE51SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="N.SE17TS1" loadType="UNDEFINED" p0="46.0" q0="20.0" node="1" p="46.0" q="20.0">
                <iidm:property name="codeOI" value="N.SE1-Y711"/>
            </iidm:load>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="N.SE5Y711" r="6.584359798580408E-4" x="0.03755519911646843" g="0.0" b="0.0" ratedU1="405.0" ratedU2="20.0" voltageLevelId1="N.SE1P7" node1="2" voltageLevelId2="N.SE1P1" node2="2" p1="-1307.067188276666" q1="348.9109081069564" p2="1310.0762377339984" q2="-177.28383082554865">
            <iidm:property name="codeOI" value="N.SE5-Y711"/>
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:terminalRef id="N.SE5Y711" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="N.SE2" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="N.SE2P1" nominalV="20.0" lowVoltageLimit="14.0" highVoltageLimit="26.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="N.SE2-P11"/>
            <iidm:nodeBreakerTopology nodeCount="3">
                <iidm:busbarSection id="N.SE2P1_1.1" name="1.1" node="0" v="19.5536503023175" angle="18.718245311335068"/>
                <iidm:switch id="N.SE2P1_N.SE2P1-N.SE2P1.SJB.1.1-N.SE27GROUP.2SA_F" name="N.SE2P1-N.SE2P1.SJB.1.1-N.SE27GROUP.2SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
                <iidm:switch id="N.SE2P1_N.SE2P1-N.SE2P1.SJB.1.1-N.SE5TP712SA_F" name="N.SE2P1-N.SE2P1.SJB.1.1-N.SE5TP712SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="2"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="N.SE27GROUP.2" energySource="NUCLEAR" minP="306.0299987792969" maxP="1356.1199951171875" voltageRegulatorOn="true" targetP="1302.730712890625" targetV="405.2674560546875" targetQ="-180.09336853027344" node="1" p="-1302.8615160543116" q="179.94874279405315">
                <iidm:property name="genreCvg" value="NUCLEAIRE"/>
                <iidm:property name="codeOI" value="N.SE5N02"/>
                <iidm:regulatingTerminal id="N.SE2P7_1"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="306.0299987792969" minQ="-395.530029296875" maxQ="650.030029296875"/>
                    <iidm:point p="1356.1199951171875" minQ="-311.42999267578125" maxQ="719.030029296875"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="N.SE2P7" nominalV="400.0" lowVoltageLimit="390.0" highVoltageLimit="420.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="N.SE5-P71"/>
            <iidm:nodeBreakerTopology nodeCount="4">
                <iidm:busbarSection id="N.SE2P7_1" name="1" node="0" v="405.2674865722656" angle="11.518113978420079"/>
                <iidm:switch id="N.SE2P7_N.SE27TG2 COUPL.S_OC" name="N.SE27TG2 COUPL.S_OC" kind="BREAKER" retained="true" open="false" node1="0" node2="2"/>
                <iidm:switch id="N.SE2P7_N.SE2P7-N.SE2P7.BTS.1-N.SE27TS2SA_F" name="N.SE2P7-N.SE2P7.BTS.1-N.SE27TS2SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="1"/>
                <iidm:switch id="N.SE2P7_N.SE2P7-N.SE2P7.BTS.1-BOCTO7N.SE52SA_F" name="N.SE2P7-N.SE2P7.BTS.1-BOCTO7N.SE52SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="3"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="N.SE27TS2" loadType="UNDEFINED" p0="46.0" q0="20.0" node="1" p="46.0" q="20.0">
                <iidm:property name="codeOI" value="N.SE2-Y712"/>
            </iidm:load>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="N.SE5Y712" r="6.584359798580408E-4" x="0.03755519911646843" g="0.0" b="0.0" ratedU1="405.0" ratedU2="20.0" voltageLevelId1="N.SE2P7" node1="2" voltageLevelId2="N.SE2P1" node2="2" p1="-1299.882579820732" q1="349.85825289895" p2="1302.8615160543102" q2="-179.94874279404576">
            <iidm:property name="codeOI" value="N.SE5-Y712"/>
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:terminalRef id="N.SE5Y712" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="NAVIL" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="NAVILP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="NAVIL-P31"/>
            <iidm:nodeBreakerTopology nodeCount="9">
                <iidm:busbarSection id="NAVILP3_1" name="1" node="0" v="65.85617994478393" angle="-8.766473155424997"/>
                <iidm:switch id="NAVILP3_NAVIL3C.FOU.1 SRB.1_OC" name="NAVIL3C.FOU.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="5" node2="4"/>
                <iidm:switch id="NAVILP3_NAVIL3TSNCF SRB.1_OC" name="NAVIL3TSNCF SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="6" node2="2"/>
                <iidm:switch id="NAVILP3_NAVIL3SAUX.1 SRB.1_OC" name="NAVIL3SAUX.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="7" node2="1"/>
                <iidm:switch id="NAVILP3_NAVIL3P.SAO.1 SRB.1_OC" name="NAVIL3P.SAO.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="8" node2="3"/>
                <iidm:switch id="NAVILP3_NAVILP3-NAVILP3.BTS.1-NAVILP3LI5SA_F" name="NAVILP3-NAVILP3.BTS.1-NAVILP3LI5SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="5"/>
                <iidm:switch id="NAVILP3_NAVILP3-NAVILP3.BTS.1-NAVILP3LI6SA_F" name="NAVILP3-NAVILP3.BTS.1-NAVILP3LI6SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="6"/>
                <iidm:switch id="NAVILP3_NAVILP3-NAVILP3.BTS.1-NAVILP3LI7SA_F" name="NAVILP3-NAVILP3.BTS.1-NAVILP3LI7SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="7"/>
                <iidm:switch id="NAVILP3_NAVILP3-NAVILP3.BTS.1-NAVILP3LI8SA_F" name="NAVILP3-NAVILP3.BTS.1-NAVILP3LI8SA_F" kind="DISCONNECTOR" retained="false" open="false" fictitious="true" node1="0" node2="8"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="NAVIL3SAUX.1" loadType="UNDEFINED" p0="0.39641305804252625" q0="0.25622254610061646" node="1" p="0.39641305804252625" q="0.25622254610061646">
                <iidm:property name="codeOI" value="NAVIL-Y312"/>
            </iidm:load>
            <iidm:load id="NAVIL3TSNCF" loadType="UNDEFINED" p0="0.39641305804252625" q0="0.25622254610061646" node="2" p="0.39641305804252625" q="0.25622254610061646">
                <iidm:property name="codeOI" value="NAVIL-Y31F"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="P.SAO" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="P.SAOP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="P.SAO-P31"/>
            <iidm:nodeBreakerTopology nodeCount="14">
                <iidm:busbarSection id="P.SAOP3_1.1" name="1.1" node="0" v="66.03060923475954" angle="-7.82737540855735"/>
                <iidm:busbarSection id="P.SAOP3_1.2" name="1.2" node="1" v="66.03060923475954" angle="-7.82737540855735"/>
                <iidm:switch id="P.SAOP3_P.SAO3CBO.1 SS.1.12_OC" name="P.SAO3CBO.1 SS.1.12_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="0"/>
                <iidm:switch id="P.SAOP3_P.SAO3RONCI.1 SA.1_OC" name="P.SAO3RONCI.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="7" node2="1"/>
                <iidm:switch id="P.SAOP3_P.SAO3BEON.1 SA.1_OC" name="P.SAO3BEON.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
                <iidm:switch id="P.SAOP3_P.SAO3NAVIL.1 SA.1_OC" name="P.SAO3NAVIL.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="9" node2="1"/>
                <iidm:switch id="P.SAOP3_P.SAO3NAVIL.1 DJ_OC" name="P.SAO3NAVIL.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="9" node2="5"/>
                <iidm:switch id="P.SAOP3_P.SAO3RONCI.1 DJ_OC" name="P.SAO3RONCI.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="7" node2="6"/>
