{"description": "N-1 contingencies producing >95.0% NEW line overloads (vs the N-0 base state) on the reconstructed THT-only network", "network": "network.xiidm.zip", "total_contingencies_tested": 7426, "total_non_converged": 0, "total_with_overload": 255, "total_antenna_with_overload": 54, "total_hors_antenne_with_overload": 201, "total_antenna_lines": 1646, "peak_loading_pct": 253.8, "threshold_pct": 95.0, "margin_pct": 2.0, "loadflow_type": "AC", "sa_parameters": {"use_reactive_limits": false, "distributed_slack": false, "eps": "0.01", "voltage_init_mode": "PREVIOUS_VALUES"}, "total_base_overloaded_lines": 11, "base_overloaded_lines": [{"line_id": "LINE-6253-6030", "loading_pct": 209.9, "current_a": 1677.4, "limit_a": 799.2, "line_name": "LINE-6253-6030"}, {"line_id": "LINE-6252-6210", "loading_pct": 162.2, "current_a": 2033.7, "limit_a": 1253.5, "line_name": "LINE-6252-6210"}, {"line_id": "LINE-6252-5989", "loading_pct": 113.2, "current_a": 1073.6, "limit_a": 948.1, "line_name": "LINE-6252-5989"}, {"line_id": "LINE-5869-6125", "loading_pct": 107.3, "current_a": 627.7, "limit_a": 584.9, "line_name": "LINE-5869-6125"}, {"line_id": "LINE-5870-6125", "loading_pct": 106.4, "current_a": 654.4, "limit_a": 615.3, "line_name": "LINE-5870-6125"}, {"line_id": "LINE-6125-6030", "loading_pct": 106.1, "current_a": 1165.0, "limit_a": 1098.5, "line_name": "LINE-6125-6030"}, {"line_id": "LINE-6125-6030#0", "loading_pct": 106.1, "current_a": 1165.0, "limit_a": 1098.5, "line_name": "LINE-6125-6030#0"}, {"line_id": "LINE-6125-6030#1", "loading_pct": 106.0, "current_a": 1270.4, "limit_a": 1198.8, "line_name": "LINE-6125-6030#1"}, {"line_id": "LINE-5857-5968", "loading_pct": 96.6, "current_a": 575.2, "limit_a": 595.6, "line_name": "LINE-5857-5968"}, {"line_id": "LINE-6092-6056#0", "loading_pct": 96.3, "current_a": 551.4, "limit_a": 572.8, "line_name": "LINE-6092-6056#0"}, {"line_id": "LINE-6092-6056", "loading_pct": 96.3, "current_a": 551.4, "limit_a": 572.8, "line_name": "LINE-6092-6056"}], "invariant_overloaded_lines": [], "non_converged_contingencies": [], "contingencies": [{"tripped_line": "LINE-6225-6121", "tripped_line_name": "LINE-6225-6121", "tripped_vl1": "VL-6208", "tripped_vl1_name": "VL-6208", "tripped_vl2": "VL-6121", "tripped_vl2_name": "VL-6121", "max_loading_pct": 253.8, "most_loaded_line": "LINE-6253-6030", "most_loaded_line_name": "LINE-6253-6030", "n_overloaded_lines": 9, "overloaded_lines": [{"line_id": "LINE-6253-6030", "line_name": "LINE-6253-6030", "loading_pct": 253.8, "current_a": 2028.1, "limit_a": 799.2, "base_loading_pct": 209.9}, {"line_id": "LINE-6252-6210", "line_name": "LINE-6252-6210", "loading_pct": 190.1, "current_a": 2382.2, "limit_a": 1253.5, "base_loading_pct": 162.2}, {"line_id": "LINE-6252-5989", "line_name": "LINE-6252-5989", "loading_pct": 124.8, "current_a": 1183.4, "limit_a": 948.1, "base_loading_pct": 113.2}, {"line_id": "LINE-6125-6030", "line_name": "LINE-6125-6030", "loading_pct": 118.0, "current_a": 1296.4, "limit_a": 1098.5, "base_loading_pct": 106.1}, {"line_id": "LINE-6125-6030#0", "line_name": "LINE-6125-6030#0", "loading_pct": 118.0, "current_a": 1296.4, "limit_a": 1098.5, "base_loading_pct": 106.1}, {"line_id": "LINE-6125-6030#1", "line_name": "LINE-6125-6030#1", "loading_pct": 117.9, "current_a": 1413.4, "limit_a": 1198.8, "base_loading_pct": 106.0}, {"line_id": "LINE-6121-6119", "line_name": "LINE-6121-6119", "loading_pct": 103.7, "current_a": 734.2, "limit_a": 708.0, "base_loading_pct": 15.1}, {"line_id": "LINE-6092-6056", "line_name": "LINE-6092-6056", "loading_pct": 101.2, "current_a": 579.8, "limit_a": 572.8, "base_loading_pct": 96.3}, {"line_id": "LINE-6092-6056#0", "line_name": "LINE-6092-6056#0", "loading_pct": 101.2, "current_a": 579.8, "limit_a": 572.8, "base_loading_pct": 96.3}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6208-6114", "tripped_line_name": "LINE-6208-6114", "tripped_vl1": "VL-6208", "tripped_vl1_name": "VL-6208", "tripped_vl2": "VL-6114", "tripped_vl2_name": "VL-6114", "max_loading_pct": 253.6, "most_loaded_line": "LINE-6253-6030", "most_loaded_line_name": "LINE-6253-6030", "n_overloaded_lines": 9, "overloaded_lines": [{"line_id": "LINE-6253-6030", "line_name": "LINE-6253-6030", "loading_pct": 253.6, "current_a": 2027.1, "limit_a": 799.2, "base_loading_pct": 209.9}, {"line_id": "LINE-6252-6210", "line_name": "LINE-6252-6210", "loading_pct": 190.0, "current_a": 2381.2, "limit_a": 1253.5, "base_loading_pct": 162.2}, {"line_id": "LINE-6252-5989", "line_name": "LINE-6252-5989", "loading_pct": 124.8, "current_a": 1183.1, "limit_a": 948.1, "base_loading_pct": 113.2}, {"line_id": "LINE-6125-6030", "line_name": "LINE-6125-6030", "loading_pct": 117.9, "current_a": 1295.0, "limit_a": 1098.5, "base_loading_pct": 106.1}, {"line_id": "LINE-6125-6030#0", "line_name": "LINE-6125-6030#0", "loading_pct": 117.9, "current_a": 1295.0, "limit_a": 1098.5, "base_loading_pct": 106.1}, {"line_id": "LINE-6125-6030#1", "line_name": "LINE-6125-6030#1", "loading_pct": 117.8, "current_a": 1412.3, "limit_a": 1198.8, "base_loading_pct": 106.0}, {"line_id": "LINE-6121-6119", "line_name": "LINE-6121-6119", "loading_pct": 101.8, "current_a": 720.8, "limit_a": 708.0, "base_loading_pct": 15.1}, {"line_id": "LINE-6092-6056", "line_name": "LINE-6092-6056", "loading_pct": 101.2, "current_a": 579.7, "limit_a": 572.8, "base_loading_pct": 96.3}, {"line_id": "LINE-6092-6056#0", "line_name": "LINE-6092-6056#0", "loading_pct": 101.2, "current_a": 579.7, "limit_a": 572.8, "base_loading_pct": 96.3}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-5862-6224", "tripped_line_name": "LINE-5862-6224", "tripped_vl1": "VL-5862", "tripped_vl1_name": "VL-5862", "tripped_vl2": "VL-6209", "tripped_vl2_name": "VL-6209", "max_loading_pct": 233.7, "most_loaded_line": "LINE-6253-6030", "most_loaded_line_name": "LINE-6253-6030", "n_overloaded_lines": 11, "overloaded_lines": [{"line_id": "LINE-6253-6030", "line_name": "LINE-6253-6030", "loading_pct": 233.7, "current_a": 1867.5, "limit_a": 799.2, "base_loading_pct": 209.9}, {"line_id": "LINE-6252-6210", "line_name": "LINE-6252-6210", "loading_pct": 177.3, "current_a": 2222.8, "limit_a": 1253.5, "base_loading_pct": 162.2}, {"line_id": "LINE-5869-6125", "line_name": "LINE-5869-6125", "loading_pct": 129.3, "current_a": 756.6, "limit_a": 584.9, "base_loading_pct": 107.3}, {"line_id": "LINE-5870-6125", "line_name": "LINE-5870-6125", "loading_pct": 127.6, "current_a": 785.3, "limit_a": 615.3, "base_loading_pct": 106.4}, {"line_id": "LINE-6252-5989", "line_name": "LINE-6252-5989", "loading_pct": 119.5, "current_a": 1133.1, "limit_a": 948.1, "base_loading_pct": 113.2}, {"line_id": "LINE-6125-6030", "line_name": "LINE-6125-6030", "loading_pct": 110.9, "current_a": 1217.8, "limit_a": 1098.5, "base_loading_pct": 106.1}, {"line_id": "LINE-6125-6030#0", "line_name": "LINE-6125-6030#0", "loading_pct": 110.9, "current_a": 1217.8, "limit_a": 1098.5, "base_loading_pct": 106.1}, {"line_id": "LINE-6125-6030#1", "line_name": "LINE-6125-6030#1", "loading_pct": 110.8, "current_a": 1327.9, "limit_a": 1198.8, "base_loading_pct": 106.0}, {"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 100.2, "current_a": 596.8, "limit_a": 595.6, "base_loading_pct": 96.6}, {"line_id": "LINE-6092-6056", "line_name": "LINE-6092-6056", "loading_pct": 98.6, "current_a": 565.0, "limit_a": 572.8, "base_loading_pct": 96.3}, {"line_id": "LINE-6092-6056#0", "line_name": "LINE-6092-6056#0", "loading_pct": 98.6, "current_a": 565.0, "limit_a": 572.8, "base_loading_pct": 96.3}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6209-6113", "tripped_line_name": "LINE-6209-6113", "tripped_vl1": "VL-6209", "tripped_vl1_name": "VL-6209", "tripped_vl2": "VL-6113", "tripped_vl2_name": "VL-6113", "max_loading_pct": 233.6, "most_loaded_line": "LINE-6253-6030", "most_loaded_line_name": "LINE-6253-6030", "n_overloaded_lines": 11, "overloaded_lines": [{"line_id": "LINE-6253-6030", "line_name": "LINE-6253-6030", "loading_pct": 233.6, "current_a": 1867.3, "limit_a": 799.2, "base_loading_pct": 209.9}, {"line_id": "LINE-6252-6210", "line_name": "LINE-6252-6210", "loading_pct": 177.3, "current_a": 2222.6, "limit_a": 1253.5, "base_loading_pct": 162.2}, {"line_id": "LINE-5869-6125", "line_name": "LINE-5869-6125", "loading_pct": 129.3, "current_a": 756.2, "limit_a": 584.9, "base_loading_pct": 107.3}, {"line_id": "LINE-5870-6125", "line_name": "LINE-5870-6125", "loading_pct": 127.6, "current_a": 784.9, "limit_a": 615.3, "base_loading_pct": 106.4}, {"line_id": "LINE-6252-5989", "line_name": "LINE-6252-5989", "loading_pct": 119.5, "current_a": 1133.1, "limit_a": 948.1, "base_loading_pct": 113.2}, {"line_id": "LINE-6125-6030", "line_name": "LINE-6125-6030", "loading_pct": 110.8, "current_a": 1217.6, "limit_a": 1098.5, "base_loading_pct": 106.1}, {"line_id": "LINE-6125-6030#0", "line_name": "LINE-6125-6030#0", "loading_pct": 110.8, "current_a": 1217.6, "limit_a": 1098.5, "base_loading_pct": 106.1}, {"line_id": "LINE-6125-6030#1", "line_name": "LINE-6125-6030#1", "loading_pct": 110.8, "current_a": 1327.8, "limit_a": 1198.8, "base_loading_pct": 106.0}, {"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 100.2, "current_a": 596.9, "limit_a": 595.6, "base_loading_pct": 96.6}, {"line_id": "LINE-6092-6056", "line_name": "LINE-6092-6056", "loading_pct": 98.6, "current_a": 565.0, "limit_a": 572.8, "base_loading_pct": 96.3}, {"line_id": "LINE-6092-6056#0", "line_name": "LINE-6092-6056#0", "loading_pct": 98.6, "current_a": 565.0, "limit_a": 572.8, "base_loading_pct": 96.3}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-5868-6067", "tripped_line_name": "LINE-5868-6067", "tripped_vl1": "VL-5868", "tripped_vl1_name": "VL-5868", "tripped_vl2": "VL-6067", "tripped_vl2_name": "VL-6067", "max_loading_pct": 218.5, "most_loaded_line": "LINE-6253-6030", "most_loaded_line_name": "LINE-6253-6030", "n_overloaded_lines": 10, "overloaded_lines": [{"line_id": "LINE-6253-6030", "line_name": "LINE-6253-6030", "loading_pct": 218.5, "current_a": 1746.1, "limit_a": 799.2, "base_loading_pct": 209.9}, {"line_id": "LINE-6252-6210", "line_name": "LINE-6252-6210", "loading_pct": 167.7, "current_a": 2102.0, "limit_a": 1253.5, "base_loading_pct": 162.2}, {"line_id": "LINE-5869-6125", "line_name": "LINE-5869-6125", "loading_pct": 124.8, "current_a": 730.0, "limit_a": 584.9, "base_loading_pct": 107.3}, {"line_id": "LINE-5870-6125", "line_name": "LINE-5870-6125", "loading_pct": 123.4, "current_a": 759.4, "limit_a": 615.3, "base_loading_pct": 106.4}, {"line_id": "LINE-6252-5989", "line_name": "LINE-6252-5989", "loading_pct": 115.5, "current_a": 1095.1, "limit_a": 948.1, "base_loading_pct": 113.2}, {"line_id": "LINE-6017-6013", "line_name": "LINE-6017-6013", "loading_pct": 111.9, "current_a": 874.3, "limit_a": 780.9, "base_loading_pct": 59.2}, {"line_id": "LINE-6125-6030", "line_name": "LINE-6125-6030", "loading_pct": 109.4, "current_a": 1201.4, "limit_a": 1098.5, "base_loading_pct": 106.1}, {"line_id": "LINE-6125-6030#0", "line_name": "LINE-6125-6030#0", "loading_pct": 109.4, "current_a": 1201.4, "limit_a": 1098.5, "base_loading_pct": 106.1}, {"line_id": "LINE-6125-6030#1", "line_name": "LINE-6125-6030#1", "loading_pct": 109.3, "current_a": 1309.7, "limit_a": 1198.8, "base_loading_pct": 106.0}, {"line_id": "LINE-6067-6013", "line_name": "LINE-6067-6013", "loading_pct": 102.9, "current_a": 1092.7, "limit_a": 1062.0, "base_loading_pct": 63.9}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6067-6013", "tripped_line_name": "LINE-6067-6013", "tripped_vl1": "VL-6067", "tripped_vl1_name": "VL-6067", "tripped_vl2": "VL-6013", "tripped_vl2_name": "VL-6013", "max_loading_pct": 218.1, "most_loaded_line": "LINE-6253-6030", "most_loaded_line_name": "LINE-6253-6030", "n_overloaded_lines": 10, "overloaded_lines": [{"line_id": "LINE-6253-6030", "line_name": "LINE-6253-6030", "loading_pct": 218.1, "current_a": 1743.3, "limit_a": 799.2, "base_loading_pct": 209.9}, {"line_id": "LINE-6252-6210", "line_name": "LINE-6252-6210", "loading_pct": 167.5, "current_a": 2099.3, "limit_a": 1253.5, "base_loading_pct": 162.2}, {"line_id": "LINE-5869-6125", "line_name": "LINE-5869-6125", "loading_pct": 124.6, "current_a": 728.7, "limit_a": 584.9, "base_loading_pct": 107.3}, {"line_id": "LINE-5870-6125", "line_name": "LINE-5870-6125", "loading_pct": 123.1, "current_a": 757.7, "limit_a": 615.3, "base_loading_pct": 106.4}, {"line_id": "LINE-5868-6017", "line_name": "LINE-5868-6017", "loading_pct": 122.9, "current_a": 756.3, "limit_a": 615.3, "base_loading_pct": 51.8}, {"line_id": "LINE-6252-5989", "line_name": "LINE-6252-5989", "loading_pct": 115.4, "current_a": 1094.2, "limit_a": 948.1, "base_loading_pct": 113.2}, {"line_id": "LINE-6125-6030", "line_name": "LINE-6125-6030", "loading_pct": 109.2, "current_a": 1199.9, "limit_a": 1098.5, "base_loading_pct": 106.1}, {"line_id": "LINE-6125-6030#0", "line_name": "LINE-6125-6030#0", "loading_pct": 109.2, "current_a": 1199.9, "limit_a": 1098.5, "base_loading_pct": 106.1}, {"line_id": "LINE-6125-6030#1", "line_name": "LINE-6125-6030#1", "loading_pct": 109.1, "current_a": 1308.2, "limit_a": 1198.8, "base_loading_pct": 106.0}, {"line_id": "LINE-5868-6067", "line_name": "LINE-5868-6067", "loading_pct": 103.1, "current_a": 1111.1, "limit_a": 1077.2, "base_loading_pct": 62.8}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-5063-2065", "tripped_line_name": "LINE-5063-2065", "tripped_vl1": "VL-5063", "tripped_vl1_name": "VL-5063", "tripped_vl2": "VL-2065", "tripped_vl2_name": "VL-2065", "max_loading_pct": 216.2, "most_loaded_line": "LINE-6253-6030", "most_loaded_line_name": "LINE-6253-6030", "n_overloaded_lines": 6, "overloaded_lines": [{"line_id": "LINE-6253-6030", "line_name": "LINE-6253-6030", "loading_pct": 216.2, "current_a": 1728.0, "limit_a": 799.2, "base_loading_pct": 209.9}, {"line_id": "LINE-6252-6210", "line_name": "LINE-6252-6210", "loading_pct": 166.3, "current_a": 2084.0, "limit_a": 1253.5, "base_loading_pct": 162.2}, {"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 105.7, "current_a": 629.5, "limit_a": 595.6, "base_loading_pct": 96.6}, {"line_id": "LINE-5867-5968", "line_name": "LINE-5867-5968", "loading_pct": 101.7, "current_a": 551.8, "limit_a": 542.4, "base_loading_pct": 89.3}, {"line_id": "LINE-5857-6030", "line_name": "LINE-5857-6030", "loading_pct": 97.2, "current_a": 864.2, "limit_a": 888.8, "base_loading_pct": 91.1}, {"line_id": "LINE-6219-6175", "line_name": "LINE-6219-6175", "loading_pct": 96.4, "current_a": 1042.5, "limit_a": 1081.8, "base_loading_pct": 90.7}], "antenna": true, "antenna_meta": {"island_buses": 2, "island_vls": 2, "island_load_mw": 23.4, "island_border_mw": 0.0, "island_gen_mw": 944.1, "island_net_mw": 920.7, "direction": "producer"}}, {"tripped_line": "LINE-5063-2063", "tripped_line_name": "LINE-5063-2063", "tripped_vl1": "VL-5063", "tripped_vl1_name": "VL-5063", "tripped_vl2": "VL-2063", "tripped_vl2_name": "VL-2063", "max_loading_pct": 216.2, "most_loaded_line": "LINE-6253-6030", "most_loaded_line_name": "LINE-6253-6030", "n_overloaded_lines": 6, "overloaded_lines": [{"line_id": "LINE-6253-6030", "line_name": "LINE-6253-6030", "loading_pct": 216.2, "current_a": 1727.5, "limit_a": 799.2, "base_loading_pct": 209.9}, {"line_id": "LINE-6252-6210", "line_name": "LINE-6252-6210", "loading_pct": 166.2, "current_a": 2083.6, "limit_a": 1253.5, "base_loading_pct": 162.2}, {"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 105.6, "current_a": 629.1, "limit_a": 595.6, "base_loading_pct": 96.6}, {"line_id": "LINE-5867-5968", "line_name": "LINE-5867-5968", "loading_pct": 101.6, "current_a": 551.2, "limit_a": 542.4, "base_loading_pct": 89.3}, {"line_id": "LINE-5857-6030", "line_name": "LINE-5857-6030", "loading_pct": 97.2, "current_a": 863.7, "limit_a": 888.8, "base_loading_pct": 91.1}, {"line_id": "LINE-6219-6175", "line_name": "LINE-6219-6175", "loading_pct": 96.3, "current_a": 1042.0, "limit_a": 1081.8, "base_loading_pct": 90.7}], "antenna": true, "antenna_meta": {"island_buses": 2, "island_vls": 2, "island_load_mw": 31.4, "island_border_mw": 0.0, "island_gen_mw": 944.1, "island_net_mw": 912.7, "direction": "producer"}}, {"tripped_line": "LINE-5063-2062", "tripped_line_name": "LINE-5063-2062", "tripped_vl1": "VL-5063", "tripped_vl1_name": "VL-5063", "tripped_vl2": "VL-2062", "tripped_vl2_name": "VL-2062", "max_loading_pct": 216.1, "most_loaded_line": "LINE-6253-6030", "most_loaded_line_name": "LINE-6253-6030", "n_overloaded_lines": 6, "overloaded_lines": [{"line_id": "LINE-6253-6030", "line_name": "LINE-6253-6030", "loading_pct": 216.1, "current_a": 1727.1, "limit_a": 799.2, "base_loading_pct": 209.9}, {"line_id": "LINE-6252-6210", "line_name": "LINE-6252-6210", "loading_pct": 166.2, "current_a": 2083.2, "limit_a": 1253.5, "base_loading_pct": 162.2}, {"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 105.5, "current_a": 628.6, "limit_a": 595.6, "base_loading_pct": 96.6}, {"line_id": "LINE-5867-5968", "line_name": "LINE-5867-5968", "loading_pct": 101.5, "current_a": 550.6, "limit_a": 542.4, "base_loading_pct": 89.3}, {"line_id": "LINE-5857-6030", "line_name": "LINE-5857-6030", "loading_pct": 97.1, "current_a": 863.2, "limit_a": 888.8, "base_loading_pct": 91.1}, {"line_id": "LINE-6219-6175", "line_name": "LINE-6219-6175", "loading_pct": 96.3, "current_a": 1041.4, "limit_a": 1081.8, "base_loading_pct": 90.7}], "antenna": true, "antenna_meta": {"island_buses": 2, "island_vls": 2, "island_load_mw": 37.0, "island_border_mw": 0.0, "island_gen_mw": 942.1, "island_net_mw": 905.1, "direction": "producer"}}, {"tripped_line": "LINE-5064-2064", "tripped_line_name": "LINE-5064-2064", "tripped_vl1": "VL-5063", "tripped_vl1_name": "VL-5063", "tripped_vl2": "VL-2064", "tripped_vl2_name": "VL-2064", "max_loading_pct": 216.1, "most_loaded_line": "LINE-6253-6030", "most_loaded_line_name": "LINE-6253-6030", "n_overloaded_lines": 6, "overloaded_lines": [{"line_id": "LINE-6253-6030", "line_name": "LINE-6253-6030", "loading_pct": 216.1, "current_a": 1726.9, "limit_a": 799.2, "base_loading_pct": 209.9}, {"line_id": "LINE-6252-6210", "line_name": "LINE-6252-6210", "loading_pct": 166.2, "current_a": 2083.0, "limit_a": 1253.5, "base_loading_pct": 162.2}, {"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 105.5, "current_a": 628.4, "limit_a": 595.6, "base_loading_pct": 96.6}, {"line_id": "LINE-5867-5968", "line_name": "LINE-5867-5968", "loading_pct": 101.5, "current_a": 550.6, "limit_a": 542.4, "base_loading_pct": 89.3}, {"line_id": "LINE-5857-6030", "line_name": "LINE-5857-6030", "loading_pct": 97.1, "current_a": 863.3, "limit_a": 888.8, "base_loading_pct": 91.1}, {"line_id": "LINE-6219-6175", "line_name": "LINE-6219-6175", "loading_pct": 96.2, "current_a": 1041.1, "limit_a": 1081.8, "base_loading_pct": 90.7}], "antenna": true, "antenna_meta": {"island_buses": 2, "island_vls": 2, "island_load_mw": 37.0, "island_border_mw": 0.0, "island_gen_mw": 937.2, "island_net_mw": 900.2, "direction": "producer"}}, {"tripped_line": "LINE-5064-2061", "tripped_line_name": "LINE-5064-2061", "tripped_vl1": "VL-5063", "tripped_vl1_name": "VL-5063", "tripped_vl2": "VL-2061", "tripped_vl2_name": "VL-2061", "max_loading_pct": 216.0, "most_loaded_line": "LINE-6253-6030", "most_loaded_line_name": "LINE-6253-6030", "n_overloaded_lines": 6, "overloaded_lines": [{"line_id": "LINE-6253-6030", "line_name": "LINE-6253-6030", "loading_pct": 216.0, "current_a": 1726.0, "limit_a": 799.2, "base_loading_pct": 209.9}, {"line_id": "LINE-6252-6210", "line_name": "LINE-6252-6210", "loading_pct": 166.1, "current_a": 2082.1, "limit_a": 1253.5, "base_loading_pct": 162.2}, {"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 105.4, "current_a": 627.5, "limit_a": 595.6, "base_loading_pct": 96.6}, {"line_id": "LINE-5867-5968", "line_name": "LINE-5867-5968", "loading_pct": 101.3, "current_a": 549.2, "limit_a": 542.4, "base_loading_pct": 89.3}, {"line_id": "LINE-5857-6030", "line_name": "LINE-5857-6030", "loading_pct": 97.0, "current_a": 862.1, "limit_a": 888.8, "base_loading_pct": 91.1}, {"line_id": "LINE-6219-6175", "line_name": "LINE-6219-6175", "loading_pct": 96.1, "current_a": 1040.0, "limit_a": 1081.8, "base_loading_pct": 90.7}], "antenna": true, "antenna_meta": {"island_buses": 2, "island_vls": 2, "island_load_mw": 37.0, "island_border_mw": 0.0, "island_gen_mw": 921.2, "island_net_mw": 884.2, "direction": "producer"}}, {"tripped_line": "LINE-3373-3372", "tripped_line_name": "LINE-3373-3372", "tripped_vl1": "VL-3373", "tripped_vl1_name": "VL-3373", "tripped_vl2": "VL-3372", "tripped_vl2_name": "VL-3372", "max_loading_pct": 215.9, "most_loaded_line": "LINE-6253-6030", "most_loaded_line_name": "LINE-6253-6030", "n_overloaded_lines": 6, "overloaded_lines": [{"line_id": "LINE-6253-6030", "line_name": "LINE-6253-6030", "loading_pct": 215.9, "current_a": 1725.6, "limit_a": 799.2, "base_loading_pct": 209.9}, {"line_id": "LINE-6252-6210", "line_name": "LINE-6252-6210", "loading_pct": 166.1, "current_a": 2081.7, "limit_a": 1253.5, "base_loading_pct": 162.2}, {"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 104.9, "current_a": 624.9, "limit_a": 595.6, "base_loading_pct": 96.6}, {"line_id": "LINE-5867-5968", "line_name": "LINE-5867-5968", "loading_pct": 100.4, "current_a": 544.4, "limit_a": 542.4, "base_loading_pct": 89.3}, {"line_id": "LINE-6219-6175", "line_name": "LINE-6219-6175", "loading_pct": 97.9, "current_a": 1058.7, "limit_a": 1081.8, "base_loading_pct": 90.7}, {"line_id": "LINE-5857-6030", "line_name": "LINE-5857-6030", "loading_pct": 96.6, "current_a": 858.2, "limit_a": 888.8, "base_loading_pct": 91.1}], "antenna": true, "antenna_meta": {"island_buses": 2, "island_vls": 2, "island_load_mw": 0.0, "island_border_mw": 0.0, "island_gen_mw": 1307.8, "island_net_mw": 1307.8, "direction": "producer"}}, {"tripped_line": "LINE-3374-3372", "tripped_line_name": "LINE-3374-3372", "tripped_vl1": "VL-3374", "tripped_vl1_name": "VL-3374", "tripped_vl2": "VL-3372", "tripped_vl2_name": "VL-3372", "max_loading_pct": 215.7, "most_loaded_line": "LINE-6253-6030", "most_loaded_line_name": "LINE-6253-6030", "n_overloaded_lines": 6, "overloaded_lines": [{"line_id": "LINE-6253-6030", "line_name": "LINE-6253-6030", "loading_pct": 215.7, "current_a": 1723.5, "limit_a": 799.2, "base_loading_pct": 209.9}, {"line_id": "LINE-6252-6210", "line_name": "LINE-6252-6210", "loading_pct": 165.9, "current_a": 2079.6, "limit_a": 1253.5, "base_loading_pct": 162.2}, {"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 104.6, "current_a": 622.8, "limit_a": 595.6, "base_loading_pct": 96.6}, {"line_id": "LINE-5867-5968", "line_name": "LINE-5867-5968", "loading_pct": 99.9, "current_a": 541.8, "limit_a": 542.4, "base_loading_pct": 89.3}, {"line_id": "LINE-6219-6175", "line_name": "LINE-6219-6175", "loading_pct": 97.6, "current_a": 1055.4, "limit_a": 1081.8, "base_loading_pct": 90.7}, {"line_id": "LINE-5857-6030", "line_name": "LINE-5857-6030", "loading_pct": 96.3, "current_a": 856.0, "limit_a": 888.8, "base_loading_pct": 91.1}], "antenna": true, "antenna_meta": {"island_buses": 2, "island_vls": 2, "island_load_mw": -19.2, "island_border_mw": 0.0, "island_gen_mw": 1232.5, "island_net_mw": 1251.7, "direction": "producer"}}, {"tripped_line": "LINE-2592-1066", "tripped_line_name": "LINE-2592-1066", "tripped_vl1": "VL-2592", "tripped_vl1_name": "VL-2592", "tripped_vl2": "VL-1066", "tripped_vl2_name": "VL-1066", "max_loading_pct": 215.5, "most_loaded_line": "LINE-6253-6030", "most_loaded_line_name": "LINE-6253-6030", "n_overloaded_lines": 5, "overloaded_lines": [{"line_id": "LINE-6253-6030", "line_name": "LINE-6253-6030", "loading_pct": 215.5, "current_a": 1721.9, "limit_a": 799.2, "base_loading_pct": 209.9}, {"line_id": "LINE-6252-6210", "line_name": "LINE-6252-6210", "loading_pct": 165.8, "current_a": 2078.0, "limit_a": 1253.5, "base_loading_pct": 162.2}, {"line_id": "LINE-5869-6125", "line_name": "LINE-5869-6125", "loading_pct": 116.9, "current_a": 683.6, "limit_a": 584.9, "base_loading_pct": 107.3}, {"line_id": "LINE-5870-6125", "line_name": "LINE-5870-6125", "loading_pct": 115.6, "current_a": 711.2, "limit_a": 615.3, "base_loading_pct": 106.4}, {"line_id": "LINE-6219-6175", "line_name": "LINE-6219-6175", "loading_pct": 102.3, "current_a": 1107.2, "limit_a": 1081.8, "base_loading_pct": 90.7}], "antenna": true, "antenna_meta": {"island_buses": 2, "island_vls": 2, "island_load_mw": -17.4, "island_border_mw": 0.0, "island_gen_mw": 1500.3, "island_net_mw": 1517.7, "direction": "producer"}}, {"tripped_line": "LINE-5064-2066", "tripped_line_name": "LINE-5064-2066", "tripped_vl1": "VL-5063", "tripped_vl1_name": "VL-5063", "tripped_vl2": "VL-2066", "tripped_vl2_name": "VL-2066", "max_loading_pct": 215.5, "most_loaded_line": "LINE-6253-6030", "most_loaded_line_name": "LINE-6253-6030", "n_overloaded_lines": 6, "overloaded_lines": [{"line_id": "LINE-6253-6030", "line_name": "LINE-6253-6030", "loading_pct": 215.5, "current_a": 1722.4, "limit_a": 799.2, "base_loading_pct": 209.9}, {"line_id": "LINE-6252-6210", "line_name": "LINE-6252-6210", "loading_pct": 165.8, "current_a": 2078.5, "limit_a": 1253.5, "base_loading_pct": 162.2}, {"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 104.7, "current_a": 623.6, "limit_a": 595.6, "base_loading_pct": 96.6}, {"line_id": "LINE-5867-5968", "line_name": "LINE-5867-5968", "loading_pct": 100.4, "current_a": 544.3, "limit_a": 542.4, "base_loading_pct": 89.3}, {"line_id": "LINE-5857-6030", "line_name": "LINE-5857-6030", "loading_pct": 96.6, "current_a": 858.2, "limit_a": 888.8, "base_loading_pct": 91.1}, {"line_id": "LINE-6219-6175", "line_name": "LINE-6219-6175", "loading_pct": 95.7, "current_a": 1035.7, "limit_a": 1081.8, "base_loading_pct": 90.7}], "antenna": true, "antenna_meta": {"island_buses": 2, "island_vls": 2, "island_load_mw": 37.0, "island_border_mw": 0.0, "island_gen_mw": 856.1, "island_net_mw": 819.1, "direction": "producer"}}, {"tripped_line": "LINE-6017-6013", "tripped_line_name": "LINE-6017-6013", "tripped_vl1": "VL-6017", "tripped_vl1_name": "VL-6017", "tripped_vl2": "VL-6013", "tripped_vl2_name": "VL-6013", "max_loading_pct": 215.5, "most_loaded_line": "LINE-6253-6030", "most_loaded_line_name": "LINE-6253-6030", "n_overloaded_lines": 8, "overloaded_lines": [{"line_id": "LINE-6253-6030", "line_name": "LINE-6253-6030", "loading_pct": 215.5, "current_a": 1722.4, "limit_a": 799.2, "base_loading_pct": 209.9}, {"line_id": "LINE-6252-6210", "line_name": "LINE-6252-6210", "loading_pct": 165.8, "current_a": 2078.4, "limit_a": 1253.5, "base_loading_pct": 162.2}, {"line_id": "LINE-5869-6125", "line_name": "LINE-5869-6125", "loading_pct": 118.7, "current_a": 694.5, "limit_a": 584.9, "base_loading_pct": 107.3}, {"line_id": "LINE-5870-6125", "line_name": "LINE-5870-6125", "loading_pct": 117.5, "current_a": 723.2, "limit_a": 615.3, "base_loading_pct": 106.4}, {"line_id": "LINE-6125-6030", "line_name": "LINE-6125-6030", "loading_pct": 108.2, "current_a": 1189.0, "limit_a": 1098.5, "base_loading_pct": 106.1}, {"line_id": "LINE-6125-6030#0", "line_name": "LINE-6125-6030#0", "loading_pct": 108.2, "current_a": 1189.0, "limit_a": 1098.5, "base_loading_pct": 106.1}, {"line_id": "LINE-6125-6030#1", "line_name": "LINE-6125-6030#1", "loading_pct": 108.1, "current_a": 1296.3, "limit_a": 1198.8, "base_loading_pct": 106.0}, {"line_id": "LINE-5868-6017", "line_name": "LINE-5868-6017", "loading_pct": 100.0, "current_a": 615.4, "limit_a": 615.3, "base_loading_pct": 51.8}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6140-6020", "tripped_line_name": "LINE-6140-6020", "tripped_vl1": "VL-6140", "tripped_vl1_name": "VL-6140", "tripped_vl2": "VL-6020", "tripped_vl2_name": "VL-6020", "max_loading_pct": 215.5, "most_loaded_line": "LINE-6253-6030", "most_loaded_line_name": "LINE-6253-6030", "n_overloaded_lines": 6, "overloaded_lines": [{"line_id": "LINE-6253-6030", "line_name": "LINE-6253-6030", "loading_pct": 215.5, "current_a": 1722.2, "limit_a": 799.2, "base_loading_pct": 209.9}, {"line_id": "LINE-6252-6210", "line_name": "LINE-6252-6210", "loading_pct": 165.8, "current_a": 2078.2, "limit_a": 1253.5, "base_loading_pct": 162.2}, {"line_id": "LINE-6138-6021", "line_name": "LINE-6138-6021", "loading_pct": 132.9, "current_a": 698.9, "limit_a": 525.7, "base_loading_pct": 74.7}, {"line_id": "LINE-6140-6021", "line_name": "LINE-6140-6021", "loading_pct": 121.8, "current_a": 797.9, "limit_a": 654.8, "base_loading_pct": 75.5}, {"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 101.2, "current_a": 602.8, "limit_a": 595.6, "base_loading_pct": 96.6}, {"line_id": "LINE-5867-5968", "line_name": "LINE-5867-5968", "loading_pct": 95.2, "current_a": 516.4, "limit_a": 542.4, "base_loading_pct": 89.3}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-2592-1065", "tripped_line_name": "LINE-2592-1065", "tripped_vl1": "VL-2592", "tripped_vl1_name": "VL-2592", "tripped_vl2": "VL-1065", "tripped_vl2_name": "VL-1065", "max_loading_pct": 215.4, "most_loaded_line": "LINE-6253-6030", "most_loaded_line_name": "LINE-6253-6030", "n_overloaded_lines": 5, "overloaded_lines": [{"line_id": "LINE-6253-6030", "line_name": "LINE-6253-6030", "loading_pct": 215.4, "current_a": 1721.2, "limit_a": 799.2, "base_loading_pct": 209.9}, {"line_id": "LINE-6252-6210", "line_name": "LINE-6252-6210", "loading_pct": 165.7, "current_a": 2077.3, "limit_a": 1253.5, "base_loading_pct": 162.2}, {"line_id": "LINE-5869-6125", "line_name": "LINE-5869-6125", "loading_pct": 116.7, "current_a": 682.8, "limit_a": 584.9, "base_loading_pct": 107.3}, {"line_id": "LINE-5870-6125", "line_name": "LINE-5870-6125", "loading_pct": 115.5, "current_a": 710.5, "limit_a": 615.3, "base_loading_pct": 106.4}, {"line_id": "LINE-6219-6175", "line_name": "LINE-6219-6175", "loading_pct": 102.2, "current_a": 1105.3, "limit_a": 1081.8, "base_loading_pct": 90.7}], "antenna": true, "antenna_meta": {"island_buses": 2, "island_vls": 2, "island_load_mw": 5.0, "island_border_mw": 0.0, "island_gen_mw": 1500.3, "island_net_mw": 1495.3, "direction": "producer"}}, {"tripped_line": "LINE-6140-6021", "tripped_line_name": "LINE-6140-6021", "tripped_vl1": "VL-6140", "tripped_vl1_name": "VL-6140", "tripped_vl2": "VL-6021", "tripped_vl2_name": "VL-6021", "max_loading_pct": 215.4, "most_loaded_line": "LINE-6253-6030", "most_loaded_line_name": "LINE-6253-6030", "n_overloaded_lines": 6, "overloaded_lines": [{"line_id": "LINE-6253-6030", "line_name": "LINE-6253-6030", "loading_pct": 215.4, "current_a": 1721.8, "limit_a": 799.2, "base_loading_pct": 209.9}, {"line_id": "LINE-6252-6210", "line_name": "LINE-6252-6210", "loading_pct": 165.8, "current_a": 2077.9, "limit_a": 1253.5, "base_loading_pct": 162.2}, {"line_id": "LINE-6138-6020", "line_name": "LINE-6138-6020", "loading_pct": 133.0, "current_a": 693.1, "limit_a": 521.1, "base_loading_pct": 74.7}, {"line_id": "LINE-6140-6020", "line_name": "LINE-6140-6020", "loading_pct": 121.2, "current_a": 798.9, "limit_a": 659.4, "base_loading_pct": 75.4}, {"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 101.2, "current_a": 602.6, "limit_a": 595.6, "base_loading_pct": 96.6}, {"line_id": "LINE-5867-5968", "line_name": "LINE-5867-5968", "loading_pct": 95.2, "current_a": 516.1, "limit_a": 542.4, "base_loading_pct": 89.3}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-3317-352", "tripped_line_name": "LINE-3317-352", "tripped_vl1": "VL-3317", "tripped_vl1_name": "VL-3317", "tripped_vl2": "VL-352", "tripped_vl2_name": "VL-352", "max_loading_pct": 215.3, "most_loaded_line": "LINE-6253-6030", "most_loaded_line_name": "LINE-6253-6030", "n_overloaded_lines": 6, "overloaded_lines": [{"line_id": "LINE-6253-6030", "line_name": "LINE-6253-6030", "loading_pct": 215.3, "current_a": 1720.3, "limit_a": 799.2, "base_loading_pct": 209.9}, {"line_id": "LINE-6252-6210", "line_name": "LINE-6252-6210", "loading_pct": 165.7, "current_a": 2076.4, "limit_a": 1253.5, "base_loading_pct": 162.2}, {"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 103.9, "current_a": 618.9, "limit_a": 595.6, "base_loading_pct": 96.6}, {"line_id": "LINE-5867-5968", "line_name": "LINE-5867-5968", "loading_pct": 99.0, "current_a": 537.0, "limit_a": 542.4, "base_loading_pct": 89.3}, {"line_id": "LINE-6219-6175", "line_name": "LINE-6219-6175", "loading_pct": 97.5, "current_a": 1055.3, "limit_a": 1081.8, "base_loading_pct": 90.7}, {"line_id": "LINE-5857-6030", "line_name": "LINE-5857-6030", "loading_pct": 95.9, "current_a": 852.2, "limit_a": 888.8, "base_loading_pct": 91.1}], "antenna": true, "antenna_meta": {"island_buses": 2, "island_vls": 2, "island_load_mw": -1.5, "island_border_mw": 0.0, "island_gen_mw": 1287.0, "island_net_mw": 1288.5, "direction": "producer"}}, {"tripped_line": "LINE-3318-351", "tripped_line_name": "LINE-3318-351", "tripped_vl1": "VL-3318", "tripped_vl1_name": "VL-3318", "tripped_vl2": "VL-351", "tripped_vl2_name": "VL-351", "max_loading_pct": 215.3, "most_loaded_line": "LINE-6253-6030", "most_loaded_line_name": "LINE-6253-6030", "n_overloaded_lines": 6, "overloaded_lines": [{"line_id": "LINE-6253-6030", "line_name": "LINE-6253-6030", "loading_pct": 215.3, "current_a": 1720.4, "limit_a": 799.2, "base_loading_pct": 209.9}, {"line_id": "LINE-6252-6210", "line_name": "LINE-6252-6210", "loading_pct": 165.7, "current_a": 2076.4, "limit_a": 1253.5, "base_loading_pct": 162.2}, {"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 103.9, "current_a": 619.0, "limit_a": 595.6, "base_loading_pct": 96.6}, {"line_id": "LINE-5867-5968", "line_name": "LINE-5867-5968", "loading_pct": 99.0, "current_a": 537.1, "limit_a": 542.4, "base_loading_pct": 89.3}, {"line_id": "LINE-6219-6175", "line_name": "LINE-6219-6175", "loading_pct": 97.5, "current_a": 1055.2, "limit_a": 1081.8, "base_loading_pct": 90.7}, {"line_id": "LINE-5857-6030", "line_name": "LINE-5857-6030", "loading_pct": 95.9, "current_a": 852.3, "limit_a": 888.8, "base_loading_pct": 91.1}], "antenna": true, "antenna_meta": {"island_buses": 2, "island_vls": 2, "island_load_mw": 0.0, "island_border_mw": 0.0, "island_gen_mw": 1286.8, "island_net_mw": 1286.8, "direction": "producer"}}, {"tripped_line": "LINE-3319-351", "tripped_line_name": "LINE-3319-351", "tripped_vl1": "VL-3319", "tripped_vl1_name": "VL-3319", "tripped_vl2": "VL-351", "tripped_vl2_name": "VL-351", "max_loading_pct": 215.2, "most_loaded_line": "LINE-6253-6030", "most_loaded_line_name": "LINE-6253-6030", "n_overloaded_lines": 6, "overloaded_lines": [{"line_id": "LINE-6253-6030", "line_name": "LINE-6253-6030", "loading_pct": 215.2, "current_a": 1719.8, "limit_a": 799.2, "base_loading_pct": 209.9}, {"line_id": "LINE-6252-6210", "line_name": "LINE-6252-6210", "loading_pct": 165.6, "current_a": 2075.9, "limit_a": 1253.5, "base_loading_pct": 162.2}, {"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 103.8, "current_a": 618.5, "limit_a": 595.6, "base_loading_pct": 96.6}, {"line_id": "LINE-5867-5968", "line_name": "LINE-5867-5968", "loading_pct": 98.9, "current_a": 536.4, "limit_a": 542.4, "base_loading_pct": 89.3}, {"line_id": "LINE-6219-6175", "line_name": "LINE-6219-6175", "loading_pct": 97.5, "current_a": 1054.3, "limit_a": 1081.8, "base_loading_pct": 90.7}, {"line_id": "LINE-5857-6030", "line_name": "LINE-5857-6030", "loading_pct": 95.8, "current_a": 851.7, "limit_a": 888.8, "base_loading_pct": 91.1}], "antenna": true, "antenna_meta": {"island_buses": 2, "island_vls": 2, "island_load_mw": 27.9, "island_border_mw": 0.0, "island_gen_mw": 1300.5, "island_net_mw": 1272.6, "direction": "producer"}}, {"tripped_line": "LINE-3320-352", "tripped_line_name": "LINE-3320-352", "tripped_vl1": "VL-3320", "tripped_vl1_name": "VL-3320", "tripped_vl2": "VL-352", "tripped_vl2_name": "VL-352", "max_loading_pct": 215.0, "most_loaded_line": "LINE-6253-6030", "most_loaded_line_name": "LINE-6253-6030", "n_overloaded_lines": 6, "overloaded_lines": [{"line_id": "LINE-6253-6030", "line_name": "LINE-6253-6030", "loading_pct": 215.0, "current_a": 1717.9, "limit_a": 799.2, "base_loading_pct": 209.9}, {"line_id": "LINE-6252-6210", "line_name": "LINE-6252-6210", "loading_pct": 165.5, "current_a": 2074.0, "limit_a": 1253.5, "base_loading_pct": 162.2}, {"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 103.5, "current_a": 616.5, "limit_a": 595.6, "base_loading_pct": 96.6}, {"line_id": "LINE-5867-5968", "line_name": "LINE-5867-5968", "loading_pct": 98.4, "current_a": 534.0, "limit_a": 542.4, "base_loading_pct": 89.3}, {"line_id": "LINE-6219-6175", "line_name": "LINE-6219-6175", "loading_pct": 97.2, "current_a": 1051.1, "limit_a": 1081.8, "base_loading_pct": 90.7}, {"line_id": "LINE-5857-6030", "line_name": "LINE-5857-6030", "loading_pct": 95.6, "current_a": 849.8, "limit_a": 888.8, "base_loading_pct": 91.1}], "antenna": true, "antenna_meta": {"island_buses": 2, "island_vls": 2, "island_load_mw": 31.0, "island_border_mw": 0.0, "island_gen_mw": 1248.5, "island_net_mw": 1217.5, "direction": "producer"}}, {"tripped_line": "LINE-6138-6021", "tripped_line_name": "LINE-6138-6021", "tripped_vl1": "VL-6138", "tripped_vl1_name": "VL-6138", "tripped_vl2": "VL-6021", "tripped_vl2_name": "VL-6021", "max_loading_pct": 214.5, "most_loaded_line": "LINE-6253-6030", "most_loaded_line_name": "LINE-6253-6030", "n_overloaded_lines": 5, "overloaded_lines": [{"line_id": "LINE-6253-6030", "line_name": "LINE-6253-6030", "loading_pct": 214.5, "current_a": 1713.9, "limit_a": 799.2, "base_loading_pct": 209.9}, {"line_id": "LINE-6252-6210", "line_name": "LINE-6252-6210", "loading_pct": 165.1, "current_a": 2070.0, "limit_a": 1253.5, "base_loading_pct": 162.2}, {"line_id": "LINE-6138-6020", "line_name": "LINE-6138-6020", "loading_pct": 121.5, "current_a": 633.1, "limit_a": 521.1, "base_loading_pct": 74.7}, {"line_id": "LINE-6140-6020", "line_name": "LINE-6140-6020", "loading_pct": 112.0, "current_a": 738.8, "limit_a": 659.4, "base_loading_pct": 75.4}, {"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 100.4, "current_a": 597.8, "limit_a": 595.6, "base_loading_pct": 96.6}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6138-6020", "tripped_line_name": "LINE-6138-6020", "tripped_vl1": "VL-6138", "tripped_vl1_name": "VL-6138", "tripped_vl2": "VL-6020", "tripped_vl2_name": "VL-6020", "max_loading_pct": 214.4, "most_loaded_line": "LINE-6253-6030", "most_loaded_line_name": "LINE-6253-6030", "n_overloaded_lines": 5, "overloaded_lines": [{"line_id": "LINE-6253-6030", "line_name": "LINE-6253-6030", "loading_pct": 214.4, "current_a": 1713.5, "limit_a": 799.2, "base_loading_pct": 209.9}, {"line_id": "LINE-6252-6210", "line_name": "LINE-6252-6210", "loading_pct": 165.1, "current_a": 2069.6, "limit_a": 1253.5, "base_loading_pct": 162.2}, {"line_id": "LINE-6138-6021", "line_name": "LINE-6138-6021", "loading_pct": 120.6, "current_a": 634.2, "limit_a": 525.7, "base_loading_pct": 74.7}, {"line_id": "LINE-6140-6021", "line_name": "LINE-6140-6021", "loading_pct": 111.9, "current_a": 733.1, "limit_a": 654.8, "base_loading_pct": 75.5}, {"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 100.3, "current_a": 597.5, "limit_a": 595.6, "base_loading_pct": 96.6}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6173-6148", "tripped_line_name": "LINE-6173-6148", "tripped_vl1": "VL-6173", "tripped_vl1_name": "VL-6173", "tripped_vl2": "VL-6148", "tripped_vl2_name": "VL-6148", "max_loading_pct": 214.1, "most_loaded_line": "LINE-6253-6030", "most_loaded_line_name": "LINE-6253-6030", "n_overloaded_lines": 6, "overloaded_lines": [{"line_id": "LINE-6253-6030", "line_name": "LINE-6253-6030", "loading_pct": 214.1, "current_a": 1710.7, "limit_a": 799.2, "base_loading_pct": 209.9}, {"line_id": "LINE-6252-6210", "line_name": "LINE-6252-6210", "loading_pct": 164.9, "current_a": 2066.8, "limit_a": 1253.5, "base_loading_pct": 162.2}, {"line_id": "LINE-5860-6183", "line_name": "LINE-5860-6183", "loading_pct": 132.2, "current_a": 2401.9, "limit_a": 1817.1, "base_loading_pct": 77.0}, {"line_id": "LINE-5860-6173", "line_name": "LINE-5860-6173", "loading_pct": 131.4, "current_a": 2405.1, "limit_a": 1830.8, "base_loading_pct": 76.5}, {"line_id": "LINE-6173-6113", "line_name": "LINE-6173-6113", "loading_pct": 99.0, "current_a": 1360.9, "limit_a": 1375.0, "base_loading_pct": 78.4}, {"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 98.8, "current_a": 588.5, "limit_a": 595.6, "base_loading_pct": 96.6}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-2850-1769", "tripped_line_name": "LINE-2850-1769", "tripped_vl1": "VL-2850", "tripped_vl1_name": "VL-2850", "tripped_vl2": "VL-1769", "tripped_vl2_name": "VL-1769", "max_loading_pct": 213.9, "most_loaded_line": "LINE-6253-6030", "most_loaded_line_name": "LINE-6253-6030", "n_overloaded_lines": 5, "overloaded_lines": [{"line_id": "LINE-6253-6030", "line_name": "LINE-6253-6030", "loading_pct": 213.9, "current_a": 1709.6, "limit_a": 799.2, "base_loading_pct": 209.9}, {"line_id": "LINE-6252-6210", "line_name": "LINE-6252-6210", "loading_pct": 164.8, "current_a": 2065.7, "limit_a": 1253.5, "base_loading_pct": 162.2}, {"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 102.0, "current_a": 607.5, "limit_a": 595.6, "base_loading_pct": 96.6}, {"line_id": "LINE-5867-5968", "line_name": "LINE-5867-5968", "loading_pct": 96.4, "current_a": 522.8, "limit_a": 542.4, "base_loading_pct": 89.3}, {"line_id": "LINE-6219-6175", "line_name": "LINE-6219-6175", "loading_pct": 96.4, "current_a": 1042.7, "limit_a": 1081.8, "base_loading_pct": 90.7}], "antenna": true, "antenna_meta": {"island_buses": 2, "island_vls": 2, "island_load_mw": 22.9, "island_border_mw": 0.0, "island_gen_mw": 1244.5, "island_net_mw": 1221.5, "direction": "producer"}}, {"tripped_line": "LINE-6148-6140", "tripped_line_name": "LINE-6148-6140", "tripped_vl1": "VL-6148", "tripped_vl1_name": "VL-6148", "tripped_vl2": "VL-6140", "tripped_vl2_name": "VL-6140", "max_loading_pct": 213.9, "most_loaded_line": "LINE-6253-6030", "most_loaded_line_name": "LINE-6253-6030", "n_overloaded_lines": 6, "overloaded_lines": [{"line_id": "LINE-6253-6030", "line_name": "LINE-6253-6030", "loading_pct": 213.9, "current_a": 1709.7, "limit_a": 799.2, "base_loading_pct": 209.9}, {"line_id": "LINE-6252-6210", "line_name": "LINE-6252-6210", "loading_pct": 164.8, "current_a": 2065.8, "limit_a": 1253.5, "base_loading_pct": 162.2}, {"line_id": "LINE-5860-6183", "line_name": "LINE-5860-6183", "loading_pct": 131.0, "current_a": 2379.8, "limit_a": 1817.1, "base_loading_pct": 77.0}, {"line_id": "LINE-5860-6173", "line_name": "LINE-5860-6173", "loading_pct": 130.2, "current_a": 2382.9, "limit_a": 1830.8, "base_loading_pct": 76.5}, {"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 98.7, "current_a": 588.0, "limit_a": 595.6, "base_loading_pct": 96.6}, {"line_id": "LINE-6173-6113", "line_name": "LINE-6173-6113", "loading_pct": 98.5, "current_a": 1354.3, "limit_a": 1375.0, "base_loading_pct": 78.4}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-2850-1768", "tripped_line_name": "LINE-2850-1768", "tripped_vl1": "VL-2850", "tripped_vl1_name": "VL-2850", "tripped_vl2": "VL-1768", "tripped_vl2_name": "VL-1768", "max_loading_pct": 213.8, "most_loaded_line": "LINE-6253-6030", "most_loaded_line_name": "LINE-6253-6030", "n_overloaded_lines": 5, "overloaded_lines": [{"line_id": "LINE-6253-6030", "line_name": "LINE-6253-6030", "loading_pct": 213.8, "current_a": 1708.5, "limit_a": 799.2, "base_loading_pct": 209.9}, {"line_id": "LINE-6252-6210", "line_name": "LINE-6252-6210", "loading_pct": 164.7, "current_a": 2064.6, "limit_a": 1253.5, "base_loading_pct": 162.2}, {"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 101.8, "current_a": 606.4, "limit_a": 595.6, "base_loading_pct": 96.6}, {"line_id": "LINE-6219-6175", "line_name": "LINE-6219-6175", "loading_pct": 96.2, "current_a": 1040.5, "limit_a": 1081.8, "base_loading_pct": 90.7}, {"line_id": "LINE-5867-5968", "line_name": "LINE-5867-5968", "loading_pct": 96.1, "current_a": 521.4, "limit_a": 542.4, "base_loading_pct": 89.3}], "antenna": true, "antenna_meta": {"island_buses": 2, "island_vls": 2, "island_load_mw": 11.0, "island_border_mw": 0.0, "island_gen_mw": 1189.5, "island_net_mw": 1178.5, "direction": "producer"}}, {"tripped_line": "LINE-4909-3812", "tripped_line_name": "LINE-4909-3812", "tripped_vl1": "VL-4909", "tripped_vl1_name": "VL-4909", "tripped_vl2": "VL-3812", "tripped_vl2_name": "VL-3812", "max_loading_pct": 213.7, "most_loaded_line": "LINE-6253-6030", "most_loaded_line_name": "LINE-6253-6030", "n_overloaded_lines": 4, "overloaded_lines": [{"line_id": "LINE-6253-6030", "line_name": "LINE-6253-6030", "loading_pct": 213.7, "current_a": 1707.8, "limit_a": 799.2, "base_loading_pct": 209.9}, {"line_id": "LINE-6252-6210", "line_name": "LINE-6252-6210", "loading_pct": 164.7, "current_a": 2063.9, "limit_a": 1253.5, "base_loading_pct": 162.2}, {"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 101.9, "current_a": 606.6, "limit_a": 595.6, "base_loading_pct": 96.6}, {"line_id": "LINE-5867-5968", "line_name": "LINE-5867-5968", "loading_pct": 96.1, "current_a": 521.5, "limit_a": 542.4, "base_loading_pct": 89.3}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-2799-2592", "tripped_line_name": "LINE-2799-2592", "tripped_vl1": "VL-2799", "tripped_vl1_name": "VL-2799", "tripped_vl2": "VL-2592", "tripped_vl2_name": "VL-2592", "max_loading_pct": 213.4, "most_loaded_line": "LINE-6253-6030", "most_loaded_line_name": "LINE-6253-6030", "n_overloaded_lines": 5, "overloaded_lines": [{"line_id": "LINE-6253-6030", "line_name": "LINE-6253-6030", "loading_pct": 213.4, "current_a": 1705.5, "limit_a": 799.2, "base_loading_pct": 209.9}, {"line_id": "LINE-6252-6210", "line_name": "LINE-6252-6210", "loading_pct": 164.5, "current_a": 2061.7, "limit_a": 1253.5, "base_loading_pct": 162.2}, {"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 106.1, "current_a": 632.2, "limit_a": 595.6, "base_loading_pct": 96.6}, {"line_id": "LINE-5867-5968", "line_name": "LINE-5867-5968", "loading_pct": 102.1, "current_a": 553.9, "limit_a": 542.4, "base_loading_pct": 89.3}, {"line_id": "LINE-5857-6030", "line_name": "LINE-5857-6030", "loading_pct": 97.2, "current_a": 863.7, "limit_a": 888.8, "base_loading_pct": 91.1}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-2799-2592#0", "tripped_line_name": "LINE-2799-2592#0", "tripped_vl1": "VL-2799", "tripped_vl1_name": "VL-2799", "tripped_vl2": "VL-2592", "tripped_vl2_name": "VL-2592", "max_loading_pct": 213.4, "most_loaded_line": "LINE-6253-6030", "most_loaded_line_name": "LINE-6253-6030", "n_overloaded_lines": 5, "overloaded_lines": [{"line_id": "LINE-6253-6030", "line_name": "LINE-6253-6030", "loading_pct": 213.4, "current_a": 1705.6, "limit_a": 799.2, "base_loading_pct": 209.9}, {"line_id": "LINE-6252-6210", "line_name": "LINE-6252-6210", "loading_pct": 164.5, "current_a": 2061.7, "limit_a": 1253.5, "base_loading_pct": 162.2}, {"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 106.2, "current_a": 632.4, "limit_a": 595.6, "base_loading_pct": 96.6}, {"line_id": "LINE-5867-5968", "line_name": "LINE-5867-5968", "loading_pct": 102.2, "current_a": 554.1, "limit_a": 542.4, "base_loading_pct": 89.3}, {"line_id": "LINE-5857-6030", "line_name": "LINE-5857-6030", "loading_pct": 97.2, "current_a": 863.8, "limit_a": 888.8, "base_loading_pct": 91.1}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-5862-6111", "tripped_line_name": "LINE-5862-6111", "tripped_vl1": "VL-5862", "tripped_vl1_name": "VL-5862", "tripped_vl2": "VL-6111", "tripped_vl2_name": "VL-6111", "max_loading_pct": 213.4, "most_loaded_line": "LINE-6253-6030", "most_loaded_line_name": "LINE-6253-6030", "n_overloaded_lines": 6, "overloaded_lines": [{"line_id": "LINE-6253-6030", "line_name": "LINE-6253-6030", "loading_pct": 213.4, "current_a": 1705.4, "limit_a": 799.2, "base_loading_pct": 209.9}, {"line_id": "LINE-6252-6210", "line_name": "LINE-6252-6210", "loading_pct": 164.5, "current_a": 2061.6, "limit_a": 1253.5, "base_loading_pct": 162.2}, {"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 106.2, "current_a": 632.4, "limit_a": 595.6, "base_loading_pct": 96.6}, {"line_id": "LINE-5867-5968", "line_name": "LINE-5867-5968", "loading_pct": 102.5, "current_a": 555.9, "limit_a": 542.4, "base_loading_pct": 89.3}, {"line_id": "LINE-5857-6030", "line_name": "LINE-5857-6030", "loading_pct": 97.4, "current_a": 865.6, "limit_a": 888.8, "base_loading_pct": 91.1}, {"line_id": "LINE-5521-6198", "line_name": "LINE-5521-6198", "loading_pct": 96.8, "current_a": 1127.8, "limit_a": 1165.0, "base_loading_pct": 93.7}], "antenna": true, "antenna_meta": {"island_buses": 1, "island_vls": 1, "island_load_mw": 358.5, "island_border_mw": 0.0, "island_gen_mw": 0.0, "island_net_mw": -358.5, "direction": "consumer"}}, {"tripped_line": "LINE-5868-6017", "tripped_line_name": "LINE-5868-6017", "tripped_vl1": "VL-5868", "tripped_vl1_name": "VL-5868", "tripped_vl2": "VL-6017", "tripped_vl2_name": "VL-6017", "max_loading_pct": 213.4, "most_loaded_line": "LINE-6253-6030", "most_loaded_line_name": "LINE-6253-6030", "n_overloaded_lines": 4, "overloaded_lines": [{"line_id": "LINE-6253-6030", "line_name": "LINE-6253-6030", "loading_pct": 213.4, "current_a": 1705.5, "limit_a": 799.2, "base_loading_pct": 209.9}, {"line_id": "LINE-6252-6210", "line_name": "LINE-6252-6210", "loading_pct": 164.5, "current_a": 2061.6, "limit_a": 1253.5, "base_loading_pct": 162.2}, {"line_id": "LINE-5869-6125", "line_name": "LINE-5869-6125", "loading_pct": 115.3, "current_a": 674.4, "limit_a": 584.9, "base_loading_pct": 107.3}, {"line_id": "LINE-5870-6125", "line_name": "LINE-5870-6125", "loading_pct": 114.1, "current_a": 702.0, "limit_a": 615.3, "base_loading_pct": 106.4}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-5860-6183", "tripped_line_name": "LINE-5860-6183", "tripped_vl1": "VL-5860", "tripped_vl1_name": "VL-5860", "tripped_vl2": "VL-6183", "tripped_vl2_name": "VL-6183", "max_loading_pct": 213.4, "most_loaded_line": "LINE-6253-6030", "most_loaded_line_name": "LINE-6253-6030", "n_overloaded_lines": 5, "overloaded_lines": [{"line_id": "LINE-6253-6030", "line_name": "LINE-6253-6030", "loading_pct": 213.4, "current_a": 1705.0, "limit_a": 799.2, "base_loading_pct": 209.9}, {"line_id": "LINE-6252-6210", "line_name": "LINE-6252-6210", "loading_pct": 164.4, "current_a": 2061.2, "limit_a": 1253.5, "base_loading_pct": 162.2}, {"line_id": "LINE-6148-6140", "line_name": "LINE-6148-6140", "loading_pct": 143.5, "current_a": 2465.2, "limit_a": 1718.4, "base_loading_pct": 75.8}, {"line_id": "LINE-6173-6148", "line_name": "LINE-6173-6148", "loading_pct": 141.7, "current_a": 2497.7, "limit_a": 1762.4, "base_loading_pct": 75.7}, {"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 98.8, "current_a": 588.5, "limit_a": 595.6, "base_loading_pct": 96.6}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-5860-6173", "tripped_line_name": "LINE-5860-6173", "tripped_vl1": "VL-5860", "tripped_vl1_name": "VL-5860", "tripped_vl2": "VL-6173", "tripped_vl2_name": "VL-6173", "max_loading_pct": 213.3, "most_loaded_line": "LINE-6253-6030", "most_loaded_line_name": "LINE-6253-6030", "n_overloaded_lines": 5, "overloaded_lines": [{"line_id": "LINE-6253-6030", "line_name": "LINE-6253-6030", "loading_pct": 213.3, "current_a": 1704.5, "limit_a": 799.2, "base_loading_pct": 209.9}, {"line_id": "LINE-6252-6210", "line_name": "LINE-6252-6210", "loading_pct": 164.4, "current_a": 2060.7, "limit_a": 1253.5, "base_loading_pct": 162.2}, {"line_id": "LINE-6148-6140", "line_name": "LINE-6148-6140", "loading_pct": 143.4, "current_a": 2464.5, "limit_a": 1718.4, "base_loading_pct": 75.8}, {"line_id": "LINE-6173-6148", "line_name": "LINE-6173-6148", "loading_pct": 141.7, "current_a": 2497.0, "limit_a": 1762.4, "base_loading_pct": 75.7}, {"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 98.8, "current_a": 588.2, "limit_a": 595.6, "base_loading_pct": 96.6}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-2592-853", "tripped_line_name": "LINE-2592-853", "tripped_vl1": "VL-2592", "tripped_vl1_name": "VL-2592", "tripped_vl2": "VL-853", "tripped_vl2_name": "VL-853", "max_loading_pct": 213.2, "most_loaded_line": "LINE-6253-6030", "most_loaded_line_name": "LINE-6253-6030", "n_overloaded_lines": 5, "overloaded_lines": [{"line_id": "LINE-6253-6030", "line_name": "LINE-6253-6030", "loading_pct": 213.2, "current_a": 1703.8, "limit_a": 799.2, "base_loading_pct": 209.9}, {"line_id": "LINE-6252-6210", "line_name": "LINE-6252-6210", "loading_pct": 164.3, "current_a": 2060.0, "limit_a": 1253.5, "base_loading_pct": 162.2}, {"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 105.8, "current_a": 630.3, "limit_a": 595.6, "base_loading_pct": 96.6}, {"line_id": "LINE-5867-5968", "line_name": "LINE-5867-5968", "loading_pct": 102.0, "current_a": 553.2, "limit_a": 542.4, "base_loading_pct": 89.3}, {"line_id": "LINE-5857-6030", "line_name": "LINE-5857-6030", "loading_pct": 97.2, "current_a": 863.5, "limit_a": 888.8, "base_loading_pct": 91.1}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-3154-2245", "tripped_line_name": "LINE-3154-2245", "tripped_vl1": "VL-3153", "tripped_vl1_name": "VL-3153", "tripped_vl2": "VL-2245", "tripped_vl2_name": "VL-2245", "max_loading_pct": 212.9, "most_loaded_line": "LINE-6253-6030", "most_loaded_line_name": "LINE-6253-6030", "n_overloaded_lines": 2, "overloaded_lines": [{"line_id": "LINE-6253-6030", "line_name": "LINE-6253-6030", "loading_pct": 212.9, "current_a": 1701.3, "limit_a": 799.2, "base_loading_pct": 209.9}, {"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 100.5, "current_a": 598.4, "limit_a": 595.6, "base_loading_pct": 96.6}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6183-6162", "tripped_line_name": "LINE-6183-6162", "tripped_vl1": "VL-6183", "tripped_vl1_name": "VL-6183", "tripped_vl2": "VL-6162", "tripped_vl2_name": "VL-6162", "max_loading_pct": 212.8, "most_loaded_line": "LINE-6253-6030", "most_loaded_line_name": "LINE-6253-6030", "n_overloaded_lines": 2, "overloaded_lines": [{"line_id": "LINE-6253-6030", "line_name": "LINE-6253-6030", "loading_pct": 212.8, "current_a": 1700.5, "limit_a": 799.2, "base_loading_pct": 209.9}, {"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 99.1, "current_a": 590.0, "limit_a": 595.6, "base_loading_pct": 96.6}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-4774-1080", "tripped_line_name": "LINE-4774-1080", "tripped_vl1": "VL-4774", "tripped_vl1_name": "VL-4774", "tripped_vl2": "VL-1080", "tripped_vl2_name": "VL-1080", "max_loading_pct": 212.7, "most_loaded_line": "LINE-6253-6030", "most_loaded_line_name": "LINE-6253-6030", "n_overloaded_lines": 3, "overloaded_lines": [{"line_id": "LINE-6253-6030", "line_name": "LINE-6253-6030", "loading_pct": 212.7, "current_a": 1699.8, "limit_a": 799.2, "base_loading_pct": 209.9}, {"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 100.2, "current_a": 597.0, "limit_a": 595.6, "base_loading_pct": 96.6}, {"line_id": "LINE-6219-6175", "line_name": "LINE-6219-6175", "loading_pct": 95.5, "current_a": 1032.6, "limit_a": 1081.8, "base_loading_pct": 90.7}], "antenna": true, "antenna_meta": {"island_buses": 2, "island_vls": 2, "island_load_mw": -12.6, "island_border_mw": 0.0, "island_gen_mw": 1495.0, "island_net_mw": 1507.6, "direction": "producer"}}, {"tripped_line": "LINE-4774-1079", "tripped_line_name": "LINE-4774-1079", "tripped_vl1": "VL-4774", "tripped_vl1_name": "VL-4774", "tripped_vl2": "VL-1079", "tripped_vl2_name": "VL-1079", "max_loading_pct": 212.6, "most_loaded_line": "LINE-6253-6030", "most_loaded_line_name": "LINE-6253-6030", "n_overloaded_lines": 3, "overloaded_lines": [{"line_id": "LINE-6253-6030", "line_name": "LINE-6253-6030", "loading_pct": 212.6, "current_a": 1699.0, "limit_a": 799.2, "base_loading_pct": 209.9}, {"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 100.1, "current_a": 596.2, "limit_a": 595.6, "base_loading_pct": 96.6}, {"line_id": "LINE-6219-6175", "line_name": "LINE-6219-6175", "loading_pct": 95.3, "current_a": 1030.7, "limit_a": 1081.8, "base_loading_pct": 90.7}], "antenna": true, "antenna_meta": {"island_buses": 2, "island_vls": 2, "island_load_mw": -1.7, "island_border_mw": 0.0, "island_gen_mw": 1451.6, "island_net_mw": 1453.3, "direction": "producer"}}, {"tripped_line": "LINE-4908-6043", "tripped_line_name": "LINE-4908-6043", "tripped_vl1": "VL-4908", "tripped_vl1_name": "VL-4908", "tripped_vl2": "VL-6043", "tripped_vl2_name": "VL-6043", "max_loading_pct": 212.6, "most_loaded_line": "LINE-6253-6030", "most_loaded_line_name": "LINE-6253-6030", "n_overloaded_lines": 2, "overloaded_lines": [{"line_id": "LINE-6253-6030", "line_name": "LINE-6253-6030", "loading_pct": 212.6, "current_a": 1698.8, "limit_a": 799.2, "base_loading_pct": 209.9}, {"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 98.6, "current_a": 587.5, "limit_a": 595.6, "base_loading_pct": 96.6}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6221-6043", "tripped_line_name": "LINE-6221-6043", "tripped_vl1": "VL-6221", "tripped_vl1_name": "VL-6221", "tripped_vl2": "VL-6043", "tripped_vl2_name": "VL-6043", "max_loading_pct": 212.6, "most_loaded_line": "LINE-6253-6030", "most_loaded_line_name": "LINE-6253-6030", "n_overloaded_lines": 2, "overloaded_lines": [{"line_id": "LINE-6253-6030", "line_name": "LINE-6253-6030", "loading_pct": 212.6, "current_a": 1698.7, "limit_a": 799.2, "base_loading_pct": 209.9}, {"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 98.6, "current_a": 587.5, "limit_a": 595.6, "base_loading_pct": 96.6}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6071-6066", "tripped_line_name": "LINE-6071-6066", "tripped_vl1": "VL-6071", "tripped_vl1_name": "VL-6071", "tripped_vl2": "VL-6066", "tripped_vl2_name": "VL-6066", "max_loading_pct": 212.5, "most_loaded_line": "LINE-6253-6030", "most_loaded_line_name": "LINE-6253-6030", "n_overloaded_lines": 3, "overloaded_lines": [{"line_id": "LINE-6253-6030", "line_name": "LINE-6253-6030", "loading_pct": 212.5, "current_a": 1698.2, "limit_a": 799.2, "base_loading_pct": 209.9}, {"line_id": "LINE-6092-6056", "line_name": "LINE-6092-6056", "loading_pct": 98.8, "current_a": 565.7, "limit_a": 572.8, "base_loading_pct": 96.3}, {"line_id": "LINE-6092-6056#0", "line_name": "LINE-6092-6056#0", "loading_pct": 98.8, "current_a": 565.7, "limit_a": 572.8, "base_loading_pct": 96.3}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-1524-589", "tripped_line_name": "LINE-1524-589", "tripped_vl1": "VL-1524", "tripped_vl1_name": "VL-1524", "tripped_vl2": "VL-589", "tripped_vl2_name": "VL-589", "max_loading_pct": 212.4, "most_loaded_line": "LINE-6253-6030", "most_loaded_line_name": "LINE-6253-6030", "n_overloaded_lines": 2, "overloaded_lines": [{"line_id": "LINE-6253-6030", "line_name": "LINE-6253-6030", "loading_pct": 212.4, "current_a": 1697.1, "limit_a": 799.2, "base_loading_pct": 209.9}, {"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 100.1, "current_a": 596.5, "limit_a": 595.6, "base_loading_pct": 96.6}], "antenna": true, "antenna_meta": {"island_buses": 3, "island_vls": 2, "island_load_mw": 0.0, "island_border_mw": 0.0, "island_gen_mw": 358.1, "island_net_mw": 358.1, "direction": "producer"}}, {"tripped_line": "LINE-3153-2245", "tripped_line_name": "LINE-3153-2245", "tripped_vl1": "VL-3153", "tripped_vl1_name": "VL-3153", "tripped_vl2": "VL-2245", "tripped_vl2_name": "VL-2245", "max_loading_pct": 212.4, "most_loaded_line": "LINE-6253-6030", "most_loaded_line_name": "LINE-6253-6030", "n_overloaded_lines": 2, "overloaded_lines": [{"line_id": "LINE-6253-6030", "line_name": "LINE-6253-6030", "loading_pct": 212.4, "current_a": 1697.7, "limit_a": 799.2, "base_loading_pct": 209.9}, {"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 100.1, "current_a": 596.1, "limit_a": 595.6, "base_loading_pct": 96.6}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-3236-513", "tripped_line_name": "LINE-3236-513", "tripped_vl1": "VL-3236", "tripped_vl1_name": "VL-3236", "tripped_vl2": "VL-513", "tripped_vl2_name": "VL-513", "max_loading_pct": 212.2, "most_loaded_line": "LINE-6253-6030", "most_loaded_line_name": "LINE-6253-6030", "n_overloaded_lines": 3, "overloaded_lines": [{"line_id": "LINE-6253-6030", "line_name": "LINE-6253-6030", "loading_pct": 212.2, "current_a": 1695.6, "limit_a": 799.2, "base_loading_pct": 209.9}, {"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 99.0, "current_a": 589.7, "limit_a": 595.6, "base_loading_pct": 96.6}, {"line_id": "LINE-6219-6175", "line_name": "LINE-6219-6175", "loading_pct": 97.8, "current_a": 1058.1, "limit_a": 1081.8, "base_loading_pct": 90.7}], "antenna": true, "antenna_meta": {"island_buses": 2, "island_vls": 2, "island_load_mw": 0.0, "island_border_mw": 0.0, "island_gen_mw": 1289.3, "island_net_mw": 1289.3, "direction": "producer"}}, {"tripped_line": "LINE-4909-3012", "tripped_line_name": "LINE-4909-3012", "tripped_vl1": "VL-4909", "tripped_vl1_name": "VL-4909", "tripped_vl2": "VL-3012", "tripped_vl2_name": "VL-3012", "max_loading_pct": 212.2, "most_loaded_line": "LINE-6253-6030", "most_loaded_line_name": "LINE-6253-6030", "n_overloaded_lines": 2, "overloaded_lines": [{"line_id": "LINE-6253-6030", "line_name": "LINE-6253-6030", "loading_pct": 212.2, "current_a": 1696.0, "limit_a": 799.2, "base_loading_pct": 209.9}, {"line_id": "LINE-6221-6043", "line_name": "LINE-6221-6043", "loading_pct": 102.6, "current_a": 515.9, "limit_a": 502.9, "base_loading_pct": 79.8}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6080-6031", "tripped_line_name": "LINE-6080-6031", "tripped_vl1": "VL-6080", "tripped_vl1_name": "VL-6080", "tripped_vl2": "VL-6031", "tripped_vl2_name": "VL-6031", "max_loading_pct": 212.2, "most_loaded_line": "LINE-6253-6030", "most_loaded_line_name": "LINE-6253-6030", "n_overloaded_lines": 4, "overloaded_lines": [{"line_id": "LINE-6253-6030", "line_name": "LINE-6253-6030", "loading_pct": 212.2, "current_a": 1695.5, "limit_a": 799.2, "base_loading_pct": 209.9}, {"line_id": "LINE-6080-6031#0", "line_name": "LINE-6080-6031#0", "loading_pct": 123.5, "current_a": 1032.0, "limit_a": 835.6, "base_loading_pct": 69.4}, {"line_id": "LINE-6092-6056", "line_name": "LINE-6092-6056", "loading_pct": 104.9, "current_a": 600.9, "limit_a": 572.8, "base_loading_pct": 96.3}, {"line_id": "LINE-6092-6056#0", "line_name": "LINE-6092-6056#0", "loading_pct": 104.9, "current_a": 600.9, "limit_a": 572.8, "base_loading_pct": 96.3}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6080-6031#0", "tripped_line_name": "LINE-6080-6031#0", "tripped_vl1": "VL-6080", "tripped_vl1_name": "VL-6080", "tripped_vl2": "VL-6031", "tripped_vl2_name": "VL-6031", "max_loading_pct": 212.2, "most_loaded_line": "LINE-6253-6030", "most_loaded_line_name": "LINE-6253-6030", "n_overloaded_lines": 4, "overloaded_lines": [{"line_id": "LINE-6253-6030", "line_name": "LINE-6253-6030", "loading_pct": 212.2, "current_a": 1695.5, "limit_a": 799.2, "base_loading_pct": 209.9}, {"line_id": "LINE-6080-6031", "line_name": "LINE-6080-6031", "loading_pct": 123.5, "current_a": 1032.0, "limit_a": 835.6, "base_loading_pct": 69.4}, {"line_id": "LINE-6092-6056", "line_name": "LINE-6092-6056", "loading_pct": 104.9, "current_a": 600.9, "limit_a": 572.8, "base_loading_pct": 96.3}, {"line_id": "LINE-6092-6056#0", "line_name": "LINE-6092-6056#0", "loading_pct": 104.9, "current_a": 600.9, "limit_a": 572.8, "base_loading_pct": 96.3}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-1059-278", "tripped_line_name": "LINE-1059-278", "tripped_vl1": "VL-1059", "tripped_vl1_name": "VL-1059", "tripped_vl2": "VL-278", "tripped_vl2_name": "VL-278", "max_loading_pct": 212.1, "most_loaded_line": "LINE-6253-6030", "most_loaded_line_name": "LINE-6253-6030", "n_overloaded_lines": 2, "overloaded_lines": [{"line_id": "LINE-6253-6030", "line_name": "LINE-6253-6030", "loading_pct": 212.1, "current_a": 1695.0, "limit_a": 799.2, "base_loading_pct": 209.9}, {"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 99.5, "current_a": 592.6, "limit_a": 595.6, "base_loading_pct": 96.6}], "antenna": true, "antenna_meta": {"island_buses": 2, "island_vls": 2, "island_load_mw": 43.0, "island_border_mw": 0.0, "island_gen_mw": 945.5, "island_net_mw": 902.5, "direction": "producer"}}, {"tripped_line": "LINE-1056-278", "tripped_line_name": "LINE-1056-278", "tripped_vl1": "VL-1056", "tripped_vl1_name": "VL-1056", "tripped_vl2": "VL-278", "tripped_vl2_name": "VL-278", "max_loading_pct": 212.1, "most_loaded_line": "LINE-6253-6030", "most_loaded_line_name": "LINE-6253-6030", "n_overloaded_lines": 2, "overloaded_lines": [{"line_id": "LINE-6253-6030", "line_name": "LINE-6253-6030", "loading_pct": 212.1, "current_a": 1694.9, "limit_a": 799.2, "base_loading_pct": 209.9}, {"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 99.5, "current_a": 592.4, "limit_a": 595.6, "base_loading_pct": 96.6}], "antenna": true, "antenna_meta": {"island_buses": 2, "island_vls": 2, "island_load_mw": 43.0, "island_border_mw": 0.0, "island_gen_mw": 935.8, "island_net_mw": 892.8, "direction": "producer"}}, {"tripped_line": "LINE-1060-278", "tripped_line_name": "LINE-1060-278", "tripped_vl1": "VL-1060", "tripped_vl1_name": "VL-1060", "tripped_vl2": "VL-278", "tripped_vl2_name": "VL-278", "max_loading_pct": 212.1, "most_loaded_line": "LINE-6253-6030", "most_loaded_line_name": "LINE-6253-6030", "n_overloaded_lines": 2, "overloaded_lines": [{"line_id": "LINE-6253-6030", "line_name": "LINE-6253-6030", "loading_pct": 212.1, "current_a": 1695.1, "limit_a": 799.2, "base_loading_pct": 209.9}, {"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 99.5, "current_a": 592.7, "limit_a": 595.6, "base_loading_pct": 96.6}], "antenna": true, "antenna_meta": {"island_buses": 2, "island_vls": 2, "island_load_mw": 43.0, "island_border_mw": 0.0, "island_gen_mw": 948.5, "island_net_mw": 905.5, "direction": "producer"}}, {"tripped_line": "LINE-1937-686", "tripped_line_name": "LINE-1937-686", "tripped_vl1": "VL-1937", "tripped_vl1_name": "VL-1937", "tripped_vl2": "VL-686", "tripped_vl2_name": "VL-686", "max_loading_pct": 212.1, "most_loaded_line": "LINE-6253-6030", "most_loaded_line_name": "LINE-6253-6030", "n_overloaded_lines": 2, "overloaded_lines": [{"line_id": "LINE-6253-6030", "line_name": "LINE-6253-6030", "loading_pct": 212.1, "current_a": 1695.2, "limit_a": 799.2, "base_loading_pct": 209.9}, {"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 99.4, "current_a": 592.1, "limit_a": 595.6, "base_loading_pct": 96.6}], "antenna": true, "antenna_meta": {"island_buses": 2, "island_vls": 2, "island_load_mw": -3.5, "island_border_mw": 0.0, "island_gen_mw": 1231.5, "island_net_mw": 1235.0, "direction": "producer"}}, {"tripped_line": "LINE-1937-684", "tripped_line_name": "LINE-1937-684", "tripped_vl1": "VL-1937", "tripped_vl1_name": "VL-1937", "tripped_vl2": "VL-684", "tripped_vl2_name": "VL-684", "max_loading_pct": 212.1, "most_loaded_line": "LINE-6253-6030", "most_loaded_line_name": "LINE-6253-6030", "n_overloaded_lines": 2, "overloaded_lines": [{"line_id": "LINE-6253-6030", "line_name": "LINE-6253-6030", "loading_pct": 212.1, "current_a": 1695.2, "limit_a": 799.2, "base_loading_pct": 209.9}, {"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 99.4, "current_a": 592.1, "limit_a": 595.6, "base_loading_pct": 96.6}], "antenna": true, "antenna_meta": {"island_buses": 2, "island_vls": 2, "island_load_mw": -3.5, "island_border_mw": 0.0, "island_gen_mw": 1231.5, "island_net_mw": 1235.0, "direction": "producer"}}, {"tripped_line": "LINE-6143-6028", "tripped_line_name": "LINE-6143-6028", "tripped_vl1": "VL-6143", "tripped_vl1_name": "VL-6143", "tripped_vl2": "VL-6028", "tripped_vl2_name": "VL-6028", "max_loading_pct": 212.0, "most_loaded_line": "LINE-6253-6030", "most_loaded_line_name": "LINE-6253-6030", "n_overloaded_lines": 3, "overloaded_lines": [{"line_id": "LINE-6253-6030", "line_name": "LINE-6253-6030", "loading_pct": 212.0, "current_a": 1694.5, "limit_a": 799.2, "base_loading_pct": 209.9}, {"line_id": "LINE-6092-6056", "line_name": "LINE-6092-6056", "loading_pct": 104.2, "current_a": 596.9, "limit_a": 572.8, "base_loading_pct": 96.3}, {"line_id": "LINE-6092-6056#0", "line_name": "LINE-6092-6056#0", "loading_pct": 104.2, "current_a": 596.9, "limit_a": 572.8, "base_loading_pct": 96.3}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-4860-4288", "tripped_line_name": "LINE-4860-4288", "tripped_vl1": "VL-4860", "tripped_vl1_name": "VL-4860", "tripped_vl2": "VL-4288", "tripped_vl2_name": "VL-4288", "max_loading_pct": 211.9, "most_loaded_line": "LINE-6253-6030", "most_loaded_line_name": "LINE-6253-6030", "n_overloaded_lines": 2, "overloaded_lines": [{"line_id": "LINE-6253-6030", "line_name": "LINE-6253-6030", "loading_pct": 211.9, "current_a": 1693.7, "limit_a": 799.2, "base_loading_pct": 209.9}, {"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 99.2, "current_a": 591.1, "limit_a": 595.6, "base_loading_pct": 96.6}], "antenna": true, "antenna_meta": {"island_buses": 2, "island_vls": 2, "island_load_mw": 41.0, "island_border_mw": 0.0, "island_gen_mw": 919.3, "island_net_mw": 878.3, "direction": "producer"}}, {"tripped_line": "LINE-4860-4287", "tripped_line_name": "LINE-4860-4287", "tripped_vl1": "VL-4860", "tripped_vl1_name": "VL-4860", "tripped_vl2": "VL-4287", "tripped_vl2_name": "VL-4287", "max_loading_pct": 211.9, "most_loaded_line": "LINE-6253-6030", "most_loaded_line_name": "LINE-6253-6030", "n_overloaded_lines": 2, "overloaded_lines": [{"line_id": "LINE-6253-6030", "line_name": "LINE-6253-6030", "loading_pct": 211.9, "current_a": 1693.6, "limit_a": 799.2, "base_loading_pct": 209.9}, {"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 99.2, "current_a": 591.0, "limit_a": 595.6, "base_loading_pct": 96.6}], "antenna": true, "antenna_meta": {"island_buses": 2, "island_vls": 2, "island_load_mw": 41.0, "island_border_mw": 0.0, "island_gen_mw": 911.3, "island_net_mw": 870.3, "direction": "producer"}}, {"tripped_line": "LINE-5870-6125", "tripped_line_name": "LINE-5870-6125", "tripped_vl1": "VL-5870", "tripped_vl1_name": "VL-5870", "tripped_vl2": "VL-6125", "tripped_vl2_name": "VL-6125", "max_loading_pct": 198.7, "most_loaded_line": "LINE-5869-6125", "most_loaded_line_name": "LINE-5869-6125", "n_overloaded_lines": 3, "overloaded_lines": [{"line_id": "LINE-5869-6125", "line_name": "LINE-5869-6125", "loading_pct": 198.7, "current_a": 1162.2, "limit_a": 584.9, "base_loading_pct": 107.3}, {"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 100.6, "current_a": 599.4, "limit_a": 595.6, "base_loading_pct": 96.6}, {"line_id": "LINE-5867-5968", "line_name": "LINE-5867-5968", "loading_pct": 95.6, "current_a": 518.5, "limit_a": 542.4, "base_loading_pct": 89.3}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-5869-6125", "tripped_line_name": "LINE-5869-6125", "tripped_vl1": "VL-5869", "tripped_vl1_name": "VL-5869", "tripped_vl2": "VL-6125", "tripped_vl2_name": "VL-6125", "max_loading_pct": 190.0, "most_loaded_line": "LINE-5870-6125", "most_loaded_line_name": "LINE-5870-6125", "n_overloaded_lines": 3, "overloaded_lines": [{"line_id": "LINE-5870-6125", "line_name": "LINE-5870-6125", "loading_pct": 190.0, "current_a": 1169.0, "limit_a": 615.3, "base_loading_pct": 106.4}, {"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 100.4, "current_a": 598.1, "limit_a": 595.6, "base_loading_pct": 96.6}, {"line_id": "LINE-5867-5968", "line_name": "LINE-5867-5968", "loading_pct": 95.2, "current_a": 516.6, "limit_a": 542.4, "base_loading_pct": 89.3}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6146-6219", "tripped_line_name": "LINE-6146-6219", "tripped_vl1": "VL-6146", "tripped_vl1_name": "VL-6146", "tripped_vl2": "VL-6219", "tripped_vl2_name": "VL-6219", "max_loading_pct": 186.7, "most_loaded_line": "LINE-6219-5971", "most_loaded_line_name": "LINE-6219-5971", "n_overloaded_lines": 3, "overloaded_lines": [{"line_id": "LINE-6219-5971", "line_name": "LINE-6219-5971", "loading_pct": 186.7, "current_a": 1066.8, "limit_a": 571.3, "base_loading_pct": 89.2}, {"line_id": "LINE-6146-5971", "line_name": "LINE-6146-5971", "loading_pct": 130.2, "current_a": 1125.6, "limit_a": 864.5, "base_loading_pct": 70.9}, {"line_id": "LINE-6008-5999", "line_name": "LINE-6008-5999", "loading_pct": 95.5, "current_a": 602.4, "limit_a": 630.5, "base_loading_pct": 77.4}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-5993-5983", "tripped_line_name": "LINE-5993-5983", "tripped_vl1": "VL-5993", "tripped_vl1_name": "VL-5993", "tripped_vl2": "VL-5983", "tripped_vl2_name": "VL-5983", "max_loading_pct": 184.3, "most_loaded_line": "LINE-6102-5993", "most_loaded_line_name": "LINE-6102-5993", "n_overloaded_lines": 7, "overloaded_lines": [{"line_id": "LINE-6102-5993", "line_name": "LINE-6102-5993", "loading_pct": 184.3, "current_a": 1167.8, "limit_a": 633.6, "base_loading_pct": 76.5}, {"line_id": "LINE-6101-6059", "line_name": "LINE-6101-6059", "loading_pct": 124.9, "current_a": 1237.6, "limit_a": 990.6, "base_loading_pct": 74.9}, {"line_id": "LINE-6102-6096", "line_name": "LINE-6102-6096", "loading_pct": 123.8, "current_a": 654.4, "limit_a": 528.7, "base_loading_pct": 72.9}, {"line_id": "LINE-6104-6101", "line_name": "LINE-6104-6101", "loading_pct": 109.7, "current_a": 1039.6, "limit_a": 948.1, "base_loading_pct": 76.1}, {"line_id": "LINE-6126-5979", "line_name": "LINE-6126-5979", "loading_pct": 104.6, "current_a": 608.5, "limit_a": 581.9, "base_loading_pct": 75.9}, {"line_id": "LINE-6101-5986", "line_name": "LINE-6101-5986", "loading_pct": 100.7, "current_a": 733.0, "limit_a": 727.8, "base_loading_pct": 81.9}, {"line_id": "LINE-6096-6036", "line_name": "LINE-6096-6036", "loading_pct": 95.1, "current_a": 575.3, "limit_a": 604.7, "base_loading_pct": 75.8}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6092-6056#0", "tripped_line_name": "LINE-6092-6056#0", "tripped_vl1": "VL-6092", "tripped_vl1_name": "VL-6092", "tripped_vl2": "VL-6056", "tripped_vl2_name": "VL-6056", "max_loading_pct": 179.8, "most_loaded_line": "LINE-6092-6056", "most_loaded_line_name": "LINE-6092-6056", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-6092-6056", "line_name": "LINE-6092-6056", "loading_pct": 179.8, "current_a": 1029.8, "limit_a": 572.8, "base_loading_pct": 96.3}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6092-6056", "tripped_line_name": "LINE-6092-6056", "tripped_vl1": "VL-6092", "tripped_vl1_name": "VL-6092", "tripped_vl2": "VL-6056", "tripped_vl2_name": "VL-6056", "max_loading_pct": 179.8, "most_loaded_line": "LINE-6092-6056#0", "most_loaded_line_name": "LINE-6092-6056#0", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-6092-6056#0", "line_name": "LINE-6092-6056#0", "loading_pct": 179.8, "current_a": 1029.8, "limit_a": 572.8, "base_loading_pct": 96.3}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6104-5983", "tripped_line_name": "LINE-6104-5983", "tripped_vl1": "VL-6104", "tripped_vl1_name": "VL-6104", "tripped_vl2": "VL-5983", "tripped_vl2_name": "VL-5983", "max_loading_pct": 178.6, "most_loaded_line": "LINE-6104-6101", "most_loaded_line_name": "LINE-6104-6101", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-6104-6101", "line_name": "LINE-6104-6101", "loading_pct": 178.6, "current_a": 1693.3, "limit_a": 948.1, "base_loading_pct": 76.1}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-5857-6030", "tripped_line_name": "LINE-5857-6030", "tripped_vl1": "VL-5857", "tripped_vl1_name": "VL-5857", "tripped_vl2": "VL-6030", "tripped_vl2_name": "VL-6030", "max_loading_pct": 174.7, "most_loaded_line": "LINE-5867-5968", "most_loaded_line_name": "LINE-5867-5968", "n_overloaded_lines": 7, "overloaded_lines": [{"line_id": "LINE-5867-5968", "line_name": "LINE-5867-5968", "loading_pct": 174.7, "current_a": 947.5, "limit_a": 542.4, "base_loading_pct": 89.3}, {"line_id": "LINE-5867-6125", "line_name": "LINE-5867-6125", "loading_pct": 138.0, "current_a": 1216.3, "limit_a": 881.2, "base_loading_pct": 85.7}, {"line_id": "LINE-6125-6030", "line_name": "LINE-6125-6030", "loading_pct": 126.2, "current_a": 1386.1, "limit_a": 1098.5, "base_loading_pct": 106.1}, {"line_id": "LINE-6125-6030#0", "line_name": "LINE-6125-6030#0", "loading_pct": 126.2, "current_a": 1386.1, "limit_a": 1098.5, "base_loading_pct": 106.1}, {"line_id": "LINE-6125-6030#1", "line_name": "LINE-6125-6030#1", "loading_pct": 126.1, "current_a": 1511.6, "limit_a": 1198.8, "base_loading_pct": 106.0}, {"line_id": "LINE-5869-6125", "line_name": "LINE-5869-6125", "loading_pct": 121.7, "current_a": 712.1, "limit_a": 584.9, "base_loading_pct": 107.3}, {"line_id": "LINE-5870-6125", "line_name": "LINE-5870-6125", "loading_pct": 120.3, "current_a": 740.2, "limit_a": 615.3, "base_loading_pct": 106.4}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-4908-895", "tripped_line_name": "LINE-4908-895", "tripped_vl1": "VL-4908", "tripped_vl1_name": "VL-4908", "tripped_vl2": "VL-895", "tripped_vl2_name": "VL-895", "max_loading_pct": 171.1, "most_loaded_line": "LINE-6221-6043", "most_loaded_line_name": "LINE-6221-6043", "n_overloaded_lines": 4, "overloaded_lines": [{"line_id": "LINE-6221-6043", "line_name": "LINE-6221-6043", "loading_pct": 171.1, "current_a": 860.3, "limit_a": 502.9, "base_loading_pct": 79.8}, {"line_id": "LINE-5869-6125", "line_name": "LINE-5869-6125", "loading_pct": 110.5, "current_a": 646.3, "limit_a": 584.9, "base_loading_pct": 107.3}, {"line_id": "LINE-5870-6125", "line_name": "LINE-5870-6125", "loading_pct": 109.4, "current_a": 673.3, "limit_a": 615.3, "base_loading_pct": 106.4}, {"line_id": "LINE-6219-6175", "line_name": "LINE-6219-6175", "loading_pct": 103.3, "current_a": 1117.2, "limit_a": 1081.8, "base_loading_pct": 90.7}], "antenna": true, "antenna_meta": {"island_buses": 2, "island_vls": 2, "island_load_mw": -8.5, "island_border_mw": 0.0, "island_gen_mw": 1278.9, "island_net_mw": 1287.4, "direction": "producer"}}, {"tripped_line": "LINE-6252-6056", "tripped_line_name": "LINE-6252-6056", "tripped_vl1": "VL-6252", "tripped_vl1_name": "VL-6252", "tripped_vl2": "VL-6056", "tripped_vl2_name": "VL-6056", "max_loading_pct": 166.3, "most_loaded_line": "LINE-6252-5989", "most_loaded_line_name": "LINE-6252-5989", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-6252-5989", "line_name": "LINE-6252-5989", "loading_pct": 166.3, "current_a": 1576.2, "limit_a": 948.1, "base_loading_pct": 113.2}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6163-5971", "tripped_line_name": "LINE-6163-5971", "tripped_vl1": "VL-6163", "tripped_vl1_name": "VL-6163", "tripped_vl2": "VL-5971", "tripped_vl2_name": "VL-5971", "max_loading_pct": 165.3, "most_loaded_line": "LINE-6219-5971", "most_loaded_line_name": "LINE-6219-5971", "n_overloaded_lines": 5, "overloaded_lines": [{"line_id": "LINE-6219-5971", "line_name": "LINE-6219-5971", "loading_pct": 165.3, "current_a": 944.2, "limit_a": 571.3, "base_loading_pct": 89.2}, {"line_id": "LINE-6219-6175", "line_name": "LINE-6219-6175", "loading_pct": 157.8, "current_a": 1706.9, "limit_a": 1081.8, "base_loading_pct": 90.7}, {"line_id": "LINE-6240-6163", "line_name": "LINE-6240-6163", "loading_pct": 132.8, "current_a": 825.5, "limit_a": 621.4, "base_loading_pct": 60.4}, {"line_id": "LINE-6146-6219", "line_name": "LINE-6146-6219", "loading_pct": 112.4, "current_a": 1064.3, "limit_a": 946.6, "base_loading_pct": 82.0}, {"line_id": "LINE-5521-6198", "line_name": "LINE-5521-6198", "loading_pct": 102.3, "current_a": 1191.9, "limit_a": 1165.0, "base_loading_pct": 93.7}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-5867-6125", "tripped_line_name": "LINE-5867-6125", "tripped_vl1": "VL-5867", "tripped_vl1_name": "VL-5867", "tripped_vl2": "VL-6125", "tripped_vl2_name": "VL-6125", "max_loading_pct": 161.2, "most_loaded_line": "LINE-5857-5968", "most_loaded_line_name": "LINE-5857-5968", "n_overloaded_lines": 4, "overloaded_lines": [{"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 161.2, "current_a": 959.8, "limit_a": 595.6, "base_loading_pct": 96.6}, {"line_id": "LINE-5857-6030", "line_name": "LINE-5857-6030", "loading_pct": 134.5, "current_a": 1195.6, "limit_a": 888.8, "base_loading_pct": 91.1}, {"line_id": "LINE-5869-6125", "line_name": "LINE-5869-6125", "loading_pct": 124.7, "current_a": 729.3, "limit_a": 584.9, "base_loading_pct": 107.3}, {"line_id": "LINE-5870-6125", "line_name": "LINE-5870-6125", "loading_pct": 123.1, "current_a": 757.5, "limit_a": 615.3, "base_loading_pct": 106.4}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6125-6030#1", "tripped_line_name": "LINE-6125-6030#1", "tripped_vl1": "VL-6125", "tripped_vl1_name": "VL-6125", "tripped_vl2": "VL-6030", "tripped_vl2_name": "VL-6030", "max_loading_pct": 157.7, "most_loaded_line": "LINE-6125-6030", "most_loaded_line_name": "LINE-6125-6030", "n_overloaded_lines": 4, "overloaded_lines": [{"line_id": "LINE-6125-6030", "line_name": "LINE-6125-6030", "loading_pct": 157.7, "current_a": 1732.1, "limit_a": 1098.5, "base_loading_pct": 106.1}, {"line_id": "LINE-6125-6030#0", "line_name": "LINE-6125-6030#0", "loading_pct": 157.7, "current_a": 1732.1, "limit_a": 1098.5, "base_loading_pct": 106.1}, {"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 108.7, "current_a": 647.5, "limit_a": 595.6, "base_loading_pct": 96.6}, {"line_id": "LINE-5857-6030", "line_name": "LINE-5857-6030", "loading_pct": 99.1, "current_a": 881.0, "limit_a": 888.8, "base_loading_pct": 91.1}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-5870-5994", "tripped_line_name": "LINE-5870-5994", "tripped_vl1": "VL-5870", "tripped_vl1_name": "VL-5870", "tripped_vl2": "VL-5994", "tripped_vl2_name": "VL-5994", "max_loading_pct": 157.2, "most_loaded_line": "LINE-5869-6125", "most_loaded_line_name": "LINE-5869-6125", "n_overloaded_lines": 2, "overloaded_lines": [{"line_id": "LINE-5869-6125", "line_name": "LINE-5869-6125", "loading_pct": 157.2, "current_a": 919.4, "limit_a": 584.9, "base_loading_pct": 107.3}, {"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 98.8, "current_a": 588.5, "limit_a": 595.6, "base_loading_pct": 96.6}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6246-6070", "tripped_line_name": "LINE-6246-6070", "tripped_vl1": "VL-6246", "tripped_vl1_name": "VL-6246", "tripped_vl2": "VL-6070", "tripped_vl2_name": "VL-6070", "max_loading_pct": 157.0, "most_loaded_line": "LINE-6112-5973", "most_loaded_line_name": "LINE-6112-5973", "n_overloaded_lines": 7, "overloaded_lines": [{"line_id": "LINE-6112-5973", "line_name": "LINE-6112-5973", "loading_pct": 157.0, "current_a": 660.9, "limit_a": 420.9, "base_loading_pct": 75.5}, {"line_id": "LINE-6112-6084", "line_name": "LINE-6112-6084", "loading_pct": 154.6, "current_a": 667.1, "limit_a": 431.5, "base_loading_pct": 75.7}, {"line_id": "LINE-6087-5973", "line_name": "LINE-6087-5973", "loading_pct": 141.0, "current_a": 1032.3, "limit_a": 732.3, "base_loading_pct": 76.3}, {"line_id": "LINE-6237-6075", "line_name": "LINE-6237-6075", "loading_pct": 122.5, "current_a": 707.4, "limit_a": 577.4, "base_loading_pct": 76.1}, {"line_id": "LINE-6075-6055", "line_name": "LINE-6075-6055", "loading_pct": 117.3, "current_a": 959.2, "limit_a": 817.4, "base_loading_pct": 76.3}, {"line_id": "LINE-6187-6115", "line_name": "LINE-6187-6115", "loading_pct": 114.5, "current_a": 655.9, "limit_a": 572.8, "base_loading_pct": 76.4}, {"line_id": "LINE-6055-5970", "line_name": "LINE-6055-5970", "loading_pct": 97.5, "current_a": 456.2, "limit_a": 468.0, "base_loading_pct": 76.6}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-5869-5994", "tripped_line_name": "LINE-5869-5994", "tripped_vl1": "VL-5869", "tripped_vl1_name": "VL-5869", "tripped_vl2": "VL-5994", "tripped_vl2_name": "VL-5994", "max_loading_pct": 156.1, "most_loaded_line": "LINE-5870-6125", "most_loaded_line_name": "LINE-5870-6125", "n_overloaded_lines": 2, "overloaded_lines": [{"line_id": "LINE-5870-6125", "line_name": "LINE-5870-6125", "loading_pct": 156.1, "current_a": 960.4, "limit_a": 615.3, "base_loading_pct": 106.4}, {"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 98.9, "current_a": 589.0, "limit_a": 595.6, "base_loading_pct": 96.6}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6080-6072#0", "tripped_line_name": "LINE-6080-6072#0", "tripped_vl1": "VL-6080", "tripped_vl1_name": "VL-6080", "tripped_vl2": "VL-6072", "tripped_vl2_name": "VL-6072", "max_loading_pct": 153.1, "most_loaded_line": "LINE-6080-6072", "most_loaded_line_name": "LINE-6080-6072", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-6080-6072", "line_name": "LINE-6080-6072", "loading_pct": 153.1, "current_a": 1396.0, "limit_a": 911.6, "base_loading_pct": 78.3}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6080-6072", "tripped_line_name": "LINE-6080-6072", "tripped_vl1": "VL-6080", "tripped_vl1_name": "VL-6080", "tripped_vl2": "VL-6072", "tripped_vl2_name": "VL-6072", "max_loading_pct": 153.1, "most_loaded_line": "LINE-6080-6072#0", "most_loaded_line_name": "LINE-6080-6072#0", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-6080-6072#0", "line_name": "LINE-6080-6072#0", "loading_pct": 153.1, "current_a": 1396.0, "limit_a": 911.6, "base_loading_pct": 78.3}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6125-6030", "tripped_line_name": "LINE-6125-6030", "tripped_vl1": "VL-6125", "tripped_vl1_name": "VL-6125", "tripped_vl2": "VL-6030", "tripped_vl2_name": "VL-6030", "max_loading_pct": 151.6, "most_loaded_line": "LINE-6125-6030#0", "most_loaded_line_name": "LINE-6125-6030#0", "n_overloaded_lines": 4, "overloaded_lines": [{"line_id": "LINE-6125-6030#0", "line_name": "LINE-6125-6030#0", "loading_pct": 151.6, "current_a": 1665.1, "limit_a": 1098.5, "base_loading_pct": 106.1}, {"line_id": "LINE-6125-6030#1", "line_name": "LINE-6125-6030#1", "loading_pct": 151.5, "current_a": 1815.7, "limit_a": 1198.8, "base_loading_pct": 106.0}, {"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 107.2, "current_a": 638.7, "limit_a": 595.6, "base_loading_pct": 96.6}, {"line_id": "LINE-5857-6030", "line_name": "LINE-5857-6030", "loading_pct": 98.1, "current_a": 872.2, "limit_a": 888.8, "base_loading_pct": 91.1}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6125-6030#0", "tripped_line_name": "LINE-6125-6030#0", "tripped_vl1": "VL-6125", "tripped_vl1_name": "VL-6125", "tripped_vl2": "VL-6030", "tripped_vl2_name": "VL-6030", "max_loading_pct": 151.6, "most_loaded_line": "LINE-6125-6030", "most_loaded_line_name": "LINE-6125-6030", "n_overloaded_lines": 4, "overloaded_lines": [{"line_id": "LINE-6125-6030", "line_name": "LINE-6125-6030", "loading_pct": 151.6, "current_a": 1665.1, "limit_a": 1098.5, "base_loading_pct": 106.1}, {"line_id": "LINE-6125-6030#1", "line_name": "LINE-6125-6030#1", "loading_pct": 151.5, "current_a": 1815.7, "limit_a": 1198.8, "base_loading_pct": 106.0}, {"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 107.2, "current_a": 638.7, "limit_a": 595.6, "base_loading_pct": 96.6}, {"line_id": "LINE-5857-6030", "line_name": "LINE-5857-6030", "loading_pct": 98.1, "current_a": 872.2, "limit_a": 888.8, "base_loading_pct": 91.1}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-5857-5968", "tripped_line_name": "LINE-5857-5968", "tripped_vl1": "VL-5857", "tripped_vl1_name": "VL-5857", "tripped_vl2": "VL-5968", "tripped_vl2_name": "VL-5968", "max_loading_pct": 150.7, "most_loaded_line": "LINE-5867-5968", "most_loaded_line_name": "LINE-5867-5968", "n_overloaded_lines": 7, "overloaded_lines": [{"line_id": "LINE-5867-5968", "line_name": "LINE-5867-5968", "loading_pct": 150.7, "current_a": 817.6, "limit_a": 542.4, "base_loading_pct": 89.3}, {"line_id": "LINE-5867-6125", "line_name": "LINE-5867-6125", "loading_pct": 123.4, "current_a": 1087.4, "limit_a": 881.2, "base_loading_pct": 85.7}, {"line_id": "LINE-6125-6030", "line_name": "LINE-6125-6030", "loading_pct": 121.0, "current_a": 1329.2, "limit_a": 1098.5, "base_loading_pct": 106.1}, {"line_id": "LINE-6125-6030#0", "line_name": "LINE-6125-6030#0", "loading_pct": 121.0, "current_a": 1329.2, "limit_a": 1098.5, "base_loading_pct": 106.1}, {"line_id": "LINE-6125-6030#1", "line_name": "LINE-6125-6030#1", "loading_pct": 120.9, "current_a": 1449.3, "limit_a": 1198.8, "base_loading_pct": 106.0}, {"line_id": "LINE-5869-6125", "line_name": "LINE-5869-6125", "loading_pct": 118.1, "current_a": 691.1, "limit_a": 584.9, "base_loading_pct": 107.3}, {"line_id": "LINE-5870-6125", "line_name": "LINE-5870-6125", "loading_pct": 116.8, "current_a": 718.8, "limit_a": 615.3, "base_loading_pct": 106.4}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6087-6083", "tripped_line_name": "LINE-6087-6083", "tripped_vl1": "VL-6087", "tripped_vl1_name": "VL-6087", "tripped_vl2": "VL-6083", "tripped_vl2_name": "VL-6083", "max_loading_pct": 150.0, "most_loaded_line": "LINE-6055-5970", "most_loaded_line_name": "LINE-6055-5970", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-6055-5970", "line_name": "LINE-6055-5970", "loading_pct": 150.0, "current_a": 702.1, "limit_a": 468.0, "base_loading_pct": 76.6}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6070-6046", "tripped_line_name": "LINE-6070-6046", "tripped_vl1": "VL-6070", "tripped_vl1_name": "VL-6070", "tripped_vl2": "VL-6046", "tripped_vl2_name": "VL-6046", "max_loading_pct": 149.2, "most_loaded_line": "LINE-6159-6131", "most_loaded_line_name": "LINE-6159-6131", "n_overloaded_lines": 3, "overloaded_lines": [{"line_id": "LINE-6159-6131", "line_name": "LINE-6159-6131", "loading_pct": 149.2, "current_a": 1237.6, "limit_a": 829.6, "base_loading_pct": 75.4}, {"line_id": "LINE-6159-6070", "line_name": "LINE-6159-6070", "loading_pct": 139.0, "current_a": 538.5, "limit_a": 387.4, "base_loading_pct": 75.9}, {"line_id": "LINE-6177-6070", "line_name": "LINE-6177-6070", "loading_pct": 117.9, "current_a": 707.9, "limit_a": 600.1, "base_loading_pct": 75.9}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6101-6095", "tripped_line_name": "LINE-6101-6095", "tripped_vl1": "VL-6101", "tripped_vl1_name": "VL-6101", "tripped_vl2": "VL-6095", "tripped_vl2_name": "VL-6095", "max_loading_pct": 148.7, "most_loaded_line": "LINE-6101-6095#0", "most_loaded_line_name": "LINE-6101-6095#0", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-6101-6095#0", "line_name": "LINE-6101-6095#0", "loading_pct": 148.7, "current_a": 749.9, "limit_a": 504.4, "base_loading_pct": 78.5}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6101-6095#0", "tripped_line_name": "LINE-6101-6095#0", "tripped_vl1": "VL-6101", "tripped_vl1_name": "VL-6101", "tripped_vl2": "VL-6095", "tripped_vl2_name": "VL-6095", "max_loading_pct": 148.7, "most_loaded_line": "LINE-6101-6095", "most_loaded_line_name": "LINE-6101-6095", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-6101-6095", "line_name": "LINE-6101-6095", "loading_pct": 148.7, "current_a": 749.9, "limit_a": 504.4, "base_loading_pct": 78.5}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6218-6039", "tripped_line_name": "LINE-6218-6039", "tripped_vl1": "VL-6218", "tripped_vl1_name": "VL-6218", "tripped_vl2": "VL-6039", "tripped_vl2_name": "VL-6039", "max_loading_pct": 145.7, "most_loaded_line": "LINE-5871-6096", "most_loaded_line_name": "LINE-5871-6096", "n_overloaded_lines": 3, "overloaded_lines": [{"line_id": "LINE-5871-6096", "line_name": "LINE-5871-6096", "loading_pct": 145.7, "current_a": 606.7, "limit_a": 416.3, "base_loading_pct": 76.7}, {"line_id": "LINE-6102-6096", "line_name": "LINE-6102-6096", "loading_pct": 137.6, "current_a": 727.6, "limit_a": 528.7, "base_loading_pct": 72.9}, {"line_id": "LINE-5871-6039", "line_name": "LINE-5871-6039", "loading_pct": 118.5, "current_a": 815.3, "limit_a": 688.3, "base_loading_pct": 76.6}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-5991-5971", "tripped_line_name": "LINE-5991-5971", "tripped_vl1": "VL-5991", "tripped_vl1_name": "VL-5991", "tripped_vl2": "VL-5971", "tripped_vl2_name": "VL-5971", "max_loading_pct": 145.6, "most_loaded_line": "LINE-6146-5971", "most_loaded_line_name": "LINE-6146-5971", "n_overloaded_lines": 2, "overloaded_lines": [{"line_id": "LINE-6146-5971", "line_name": "LINE-6146-5971", "loading_pct": 145.6, "current_a": 1258.4, "limit_a": 864.5, "base_loading_pct": 70.9}, {"line_id": "LINE-6146-5991", "line_name": "LINE-6146-5991", "loading_pct": 131.6, "current_a": 1739.5, "limit_a": 1321.8, "base_loading_pct": 75.9}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6255-6120", "tripped_line_name": "LINE-6255-6120", "tripped_vl1": "VL-6255", "tripped_vl1_name": "VL-6255", "tripped_vl2": "VL-6120", "tripped_vl2_name": "VL-6120", "max_loading_pct": 144.4, "most_loaded_line": "LINE-6255-6120#0", "most_loaded_line_name": "LINE-6255-6120#0", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-6255-6120#0", "line_name": "LINE-6255-6120#0", "loading_pct": 144.4, "current_a": 886.2, "limit_a": 613.8, "base_loading_pct": 81.5}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6255-6120#0", "tripped_line_name": "LINE-6255-6120#0", "tripped_vl1": "VL-6255", "tripped_vl1_name": "VL-6255", "tripped_vl2": "VL-6120", "tripped_vl2_name": "VL-6120", "max_loading_pct": 144.4, "most_loaded_line": "LINE-6255-6120", "most_loaded_line_name": "LINE-6255-6120", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-6255-6120", "line_name": "LINE-6255-6120", "loading_pct": 144.4, "current_a": 886.2, "limit_a": 613.8, "base_loading_pct": 81.5}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6219-6175", "tripped_line_name": "LINE-6219-6175", "tripped_vl1": "VL-6219", "tripped_vl1_name": "VL-6219", "tripped_vl2": "VL-6175", "tripped_vl2_name": "VL-6175", "max_loading_pct": 142.7, "most_loaded_line": "LINE-6240-6163", "most_loaded_line_name": "LINE-6240-6163", "n_overloaded_lines": 2, "overloaded_lines": [{"line_id": "LINE-6240-6163", "line_name": "LINE-6240-6163", "loading_pct": 142.7, "current_a": 887.0, "limit_a": 621.4, "base_loading_pct": 60.4}, {"line_id": "LINE-6163-5971", "line_name": "LINE-6163-5971", "loading_pct": 104.1, "current_a": 1628.6, "limit_a": 1564.9, "base_loading_pct": 67.4}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-4909-451", "tripped_line_name": "LINE-4909-451", "tripped_vl1": "VL-4909", "tripped_vl1_name": "VL-4909", "tripped_vl2": "VL-451", "tripped_vl2_name": "VL-451", "max_loading_pct": 142.1, "most_loaded_line": "LINE-6221-6043", "most_loaded_line_name": "LINE-6221-6043", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-6221-6043", "line_name": "LINE-6221-6043", "loading_pct": 142.1, "current_a": 714.9, "limit_a": 502.9, "base_loading_pct": 79.8}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6189-5988#0", "tripped_line_name": "LINE-6189-5988#0", "tripped_vl1": "VL-6189", "tripped_vl1_name": "VL-6189", "tripped_vl2": "VL-5988", "tripped_vl2_name": "VL-5988", "max_loading_pct": 140.9, "most_loaded_line": "LINE-6189-5988", "most_loaded_line_name": "LINE-6189-5988", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-6189-5988", "line_name": "LINE-6189-5988", "loading_pct": 140.9, "current_a": 779.0, "limit_a": 553.0, "base_loading_pct": 73.8}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6189-5988", "tripped_line_name": "LINE-6189-5988", "tripped_vl1": "VL-6189", "tripped_vl1_name": "VL-6189", "tripped_vl2": "VL-5988", "tripped_vl2_name": "VL-5988", "max_loading_pct": 140.5, "most_loaded_line": "LINE-6189-5988#0", "most_loaded_line_name": "LINE-6189-5988#0", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-6189-5988#0", "line_name": "LINE-6189-5988#0", "loading_pct": 140.5, "current_a": 779.1, "limit_a": 554.6, "base_loading_pct": 73.7}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6008-5991", "tripped_line_name": "LINE-6008-5991", "tripped_vl1": "VL-6008", "tripped_vl1_name": "VL-6008", "tripped_vl2": "VL-5991", "tripped_vl2_name": "VL-5991", "max_loading_pct": 140.1, "most_loaded_line": "LINE-6219-5971", "most_loaded_line_name": "LINE-6219-5971", "n_overloaded_lines": 3, "overloaded_lines": [{"line_id": "LINE-6219-5971", "line_name": "LINE-6219-5971", "loading_pct": 140.1, "current_a": 800.2, "limit_a": 571.3, "base_loading_pct": 89.2}, {"line_id": "LINE-6146-6219", "line_name": "LINE-6146-6219", "loading_pct": 114.8, "current_a": 1087.0, "limit_a": 946.6, "base_loading_pct": 82.0}, {"line_id": "LINE-6146-5991", "line_name": "LINE-6146-5991", "loading_pct": 101.3, "current_a": 1338.4, "limit_a": 1321.8, "base_loading_pct": 75.9}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-5867-5968", "tripped_line_name": "LINE-5867-5968", "tripped_vl1": "VL-5867", "tripped_vl1_name": "VL-5867", "tripped_vl2": "VL-5968", "tripped_vl2_name": "VL-5968", "max_loading_pct": 138.2, "most_loaded_line": "LINE-5857-5968", "most_loaded_line_name": "LINE-5857-5968", "n_overloaded_lines": 4, "overloaded_lines": [{"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 138.2, "current_a": 823.0, "limit_a": 595.6, "base_loading_pct": 96.6}, {"line_id": "LINE-5857-6030", "line_name": "LINE-5857-6030", "loading_pct": 118.9, "current_a": 1056.6, "limit_a": 888.8, "base_loading_pct": 91.1}, {"line_id": "LINE-5869-6125", "line_name": "LINE-5869-6125", "loading_pct": 118.5, "current_a": 693.3, "limit_a": 584.9, "base_loading_pct": 107.3}, {"line_id": "LINE-5870-6125", "line_name": "LINE-5870-6125", "loading_pct": 117.2, "current_a": 721.1, "limit_a": 615.3, "base_loading_pct": 106.4}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-5865-6039", "tripped_line_name": "LINE-5865-6039", "tripped_vl1": "VL-5865", "tripped_vl1_name": "VL-5865", "tripped_vl2": "VL-6039", "tripped_vl2_name": "VL-6039", "max_loading_pct": 137.8, "most_loaded_line": "LINE-6139-6039", "most_loaded_line_name": "LINE-6139-6039", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-6139-6039", "line_name": "LINE-6139-6039", "loading_pct": 137.8, "current_a": 1450.5, "limit_a": 1052.9, "base_loading_pct": 76.2}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6139-6039", "tripped_line_name": "LINE-6139-6039", "tripped_vl1": "VL-6139", "tripped_vl1_name": "VL-6139", "tripped_vl2": "VL-6039", "tripped_vl2_name": "VL-6039", "max_loading_pct": 137.4, "most_loaded_line": "LINE-5865-6039", "most_loaded_line_name": "LINE-5865-6039", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-5865-6039", "line_name": "LINE-5865-6039", "loading_pct": 137.4, "current_a": 1450.5, "limit_a": 1055.9, "base_loading_pct": 76.2}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-5868-6212", "tripped_line_name": "LINE-5868-6212", "tripped_vl1": "VL-5868", "tripped_vl1_name": "VL-5868", "tripped_vl2": "VL-6212", "tripped_vl2_name": "VL-6212", "max_loading_pct": 136.6, "most_loaded_line": "LINE-6065-6017", "most_loaded_line_name": "LINE-6065-6017", "n_overloaded_lines": 3, "overloaded_lines": [{"line_id": "LINE-6065-6017", "line_name": "LINE-6065-6017", "loading_pct": 136.6, "current_a": 628.7, "limit_a": 460.4, "base_loading_pct": 80.1}, {"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 98.9, "current_a": 589.2, "limit_a": 595.6, "base_loading_pct": 96.6}, {"line_id": "LINE-5868-6017", "line_name": "LINE-5868-6017", "loading_pct": 98.8, "current_a": 608.1, "limit_a": 615.3, "base_loading_pct": 51.8}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6126-6059", "tripped_line_name": "LINE-6126-6059", "tripped_vl1": "VL-6126", "tripped_vl1_name": "VL-6126", "tripped_vl2": "VL-6059", "tripped_vl2_name": "VL-6059", "max_loading_pct": 136.4, "most_loaded_line": "LINE-6126-6059#0", "most_loaded_line_name": "LINE-6126-6059#0", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-6126-6059#0", "line_name": "LINE-6126-6059#0", "loading_pct": 136.4, "current_a": 1247.7, "limit_a": 914.6, "base_loading_pct": 75.9}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6234-6155", "tripped_line_name": "LINE-6234-6155", "tripped_vl1": "VL-6234", "tripped_vl1_name": "VL-6234", "tripped_vl2": "VL-6155", "tripped_vl2_name": "VL-6155", "max_loading_pct": 132.9, "most_loaded_line": "LINE-6185-5982", "most_loaded_line_name": "LINE-6185-5982", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-6185-5982", "line_name": "LINE-6185-5982", "loading_pct": 132.9, "current_a": 860.5, "limit_a": 647.2, "base_loading_pct": 76.8}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6162-6139", "tripped_line_name": "LINE-6162-6139", "tripped_vl1": "VL-6162", "tripped_vl1_name": "VL-6162", "tripped_vl2": "VL-6139", "tripped_vl2_name": "VL-6139", "max_loading_pct": 132.8, "most_loaded_line": "LINE-5865-6162", "most_loaded_line_name": "LINE-5865-6162", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-5865-6162", "line_name": "LINE-5865-6162", "loading_pct": 132.8, "current_a": 1870.9, "limit_a": 1408.4, "base_loading_pct": 75.9}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-5865-6162", "tripped_line_name": "LINE-5865-6162", "tripped_vl1": "VL-5865", "tripped_vl1_name": "VL-5865", "tripped_vl2": "VL-6162", "tripped_vl2_name": "VL-6162", "max_loading_pct": 132.4, "most_loaded_line": "LINE-6162-6139", "most_loaded_line_name": "LINE-6162-6139", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-6162-6139", "line_name": "LINE-6162-6139", "loading_pct": 132.4, "current_a": 1872.2, "limit_a": 1414.5, "base_loading_pct": 75.9}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6246-6087", "tripped_line_name": "LINE-6246-6087", "tripped_vl1": "VL-6246", "tripped_vl1_name": "VL-6246", "tripped_vl2": "VL-6087", "tripped_vl2_name": "VL-6087", "max_loading_pct": 131.9, "most_loaded_line": "LINE-6087-5973", "most_loaded_line_name": "LINE-6087-5973", "n_overloaded_lines": 7, "overloaded_lines": [{"line_id": "LINE-6087-5973", "line_name": "LINE-6087-5973", "loading_pct": 131.9, "current_a": 965.7, "limit_a": 732.3, "base_loading_pct": 76.3}, {"line_id": "LINE-6112-5973", "line_name": "LINE-6112-5973", "loading_pct": 125.9, "current_a": 530.0, "limit_a": 420.9, "base_loading_pct": 75.5}, {"line_id": "LINE-6112-6084", "line_name": "LINE-6112-6084", "loading_pct": 124.4, "current_a": 536.9, "limit_a": 431.5, "base_loading_pct": 75.7}, {"line_id": "LINE-6075-6055", "line_name": "LINE-6075-6055", "loading_pct": 113.3, "current_a": 926.5, "limit_a": 817.4, "base_loading_pct": 76.3}, {"line_id": "LINE-6254-6038", "line_name": "LINE-6254-6038", "loading_pct": 107.5, "current_a": 835.5, "limit_a": 777.5, "base_loading_pct": 79.5}, {"line_id": "LINE-6237-6075", "line_name": "LINE-6237-6075", "loading_pct": 105.3, "current_a": 607.9, "limit_a": 577.4, "base_loading_pct": 76.1}, {"line_id": "LINE-6187-6115", "line_name": "LINE-6187-6115", "loading_pct": 97.8, "current_a": 560.3, "limit_a": 572.8, "base_loading_pct": 76.4}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6126-6059#0", "tripped_line_name": "LINE-6126-6059#0", "tripped_vl1": "VL-6126", "tripped_vl1_name": "VL-6126", "tripped_vl2": "VL-6059", "tripped_vl2_name": "VL-6059", "max_loading_pct": 131.7, "most_loaded_line": "LINE-6126-6059", "most_loaded_line_name": "LINE-6126-6059", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-6126-6059", "line_name": "LINE-6126-6059", "loading_pct": 131.7, "current_a": 1260.6, "limit_a": 957.2, "base_loading_pct": 75.8}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6104-6101", "tripped_line_name": "LINE-6104-6101", "tripped_vl1": "VL-6104", "tripped_vl1_name": "VL-6104", "tripped_vl2": "VL-6101", "tripped_vl2_name": "VL-6101", "max_loading_pct": 131.7, "most_loaded_line": "LINE-6104-5983", "most_loaded_line_name": "LINE-6104-5983", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-6104-5983", "line_name": "LINE-6104-5983", "loading_pct": 131.7, "current_a": 1696.3, "limit_a": 1288.4, "base_loading_pct": 75.7}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6159-6131", "tripped_line_name": "LINE-6159-6131", "tripped_vl1": "VL-6159", "tripped_vl1_name": "VL-6159", "tripped_vl2": "VL-6131", "tripped_vl2_name": "VL-6131", "max_loading_pct": 131.7, "most_loaded_line": "LINE-6131-6046", "most_loaded_line_name": "LINE-6131-6046", "n_overloaded_lines": 2, "overloaded_lines": [{"line_id": "LINE-6131-6046", "line_name": "LINE-6131-6046", "loading_pct": 131.7, "current_a": 1006.6, "limit_a": 764.2, "base_loading_pct": 75.3}, {"line_id": "LINE-6070-6046", "line_name": "LINE-6070-6046", "loading_pct": 106.0, "current_a": 1339.5, "limit_a": 1264.1, "base_loading_pct": 76.1}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6173-6113", "tripped_line_name": "LINE-6173-6113", "tripped_vl1": "VL-6173", "tripped_vl1_name": "VL-6173", "tripped_vl2": "VL-6113", "tripped_vl2_name": "VL-6113", "max_loading_pct": 131.6, "most_loaded_line": "LINE-6188-6114", "most_loaded_line_name": "LINE-6188-6114", "n_overloaded_lines": 13, "overloaded_lines": [{"line_id": "LINE-6188-6114", "line_name": "LINE-6188-6114", "loading_pct": 131.6, "current_a": 1497.8, "limit_a": 1138.0, "base_loading_pct": 78.0}, {"line_id": "LINE-6188-6140", "line_name": "LINE-6188-6140", "loading_pct": 123.5, "current_a": 1629.3, "limit_a": 1318.8, "base_loading_pct": 76.8}, {"line_id": "LINE-5869-6125", "line_name": "LINE-5869-6125", "loading_pct": 111.2, "current_a": 650.2, "limit_a": 584.9, "base_loading_pct": 107.3}, {"line_id": "LINE-6148-6140", "line_name": "LINE-6148-6140", "loading_pct": 110.4, "current_a": 1897.1, "limit_a": 1718.4, "base_loading_pct": 75.8}, {"line_id": "LINE-5870-6125", "line_name": "LINE-5870-6125", "loading_pct": 110.1, "current_a": 677.3, "limit_a": 615.3, "base_loading_pct": 106.4}, {"line_id": "LINE-6173-6148", "line_name": "LINE-6173-6148", "loading_pct": 109.5, "current_a": 1929.9, "limit_a": 1762.4, "base_loading_pct": 75.7}, {"line_id": "LINE-6092-6056", "line_name": "LINE-6092-6056", "loading_pct": 99.2, "current_a": 568.3, "limit_a": 572.8, "base_loading_pct": 96.3}, {"line_id": "LINE-6092-6056#0", "line_name": "LINE-6092-6056#0", "loading_pct": 99.2, "current_a": 568.3, "limit_a": 572.8, "base_loading_pct": 96.3}, {"line_id": "LINE-6221-6043", "line_name": "LINE-6221-6043", "loading_pct": 97.5, "current_a": 490.4, "limit_a": 502.9, "base_loading_pct": 79.8}, {"line_id": "LINE-5860-6183", "line_name": "LINE-5860-6183", "loading_pct": 97.3, "current_a": 1768.1, "limit_a": 1817.1, "base_loading_pct": 77.0}, {"line_id": "LINE-5860-6173", "line_name": "LINE-5860-6173", "loading_pct": 96.7, "current_a": 1770.0, "limit_a": 1830.8, "base_loading_pct": 76.5}, {"line_id": "LINE-6138-6020", "line_name": "LINE-6138-6020", "loading_pct": 96.1, "current_a": 500.7, "limit_a": 521.1, "base_loading_pct": 74.7}, {"line_id": "LINE-6138-6021", "line_name": "LINE-6138-6021", "loading_pct": 95.9, "current_a": 504.3, "limit_a": 525.7, "base_loading_pct": 74.7}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6057-5991", "tripped_line_name": "LINE-6057-5991", "tripped_vl1": "VL-6057", "tripped_vl1_name": "VL-6057", "tripped_vl2": "VL-5991", "tripped_vl2_name": "VL-5991", "max_loading_pct": 131.5, "most_loaded_line": "LINE-6170-5991", "most_loaded_line_name": "LINE-6170-5991", "n_overloaded_lines": 3, "overloaded_lines": [{"line_id": "LINE-6170-5991", "line_name": "LINE-6170-5991", "loading_pct": 131.5, "current_a": 647.5, "limit_a": 492.3, "base_loading_pct": 75.5}, {"line_id": "LINE-6219-6175", "line_name": "LINE-6219-6175", "loading_pct": 97.5, "current_a": 1055.2, "limit_a": 1081.8, "base_loading_pct": 90.7}, {"line_id": "LINE-6190-5997", "line_name": "LINE-6190-5997", "loading_pct": 95.5, "current_a": 936.1, "limit_a": 980.0, "base_loading_pct": 75.9}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6252-6210", "tripped_line_name": "LINE-6252-6210", "tripped_vl1": "VL-6252", "tripped_vl1_name": "VL-6252", "tripped_vl2": "VL-6210", "tripped_vl2_name": "VL-6210", "max_loading_pct": 131.4, "most_loaded_line": "LINE-6056-6037", "most_loaded_line_name": "LINE-6056-6037", "n_overloaded_lines": 14, "overloaded_lines": [{"line_id": "LINE-6056-6037", "line_name": "LINE-6056-6037", "loading_pct": 131.4, "current_a": 672.7, "limit_a": 512.0, "base_loading_pct": 24.6}, {"line_id": "LINE-6056-6037#0", "line_name": "LINE-6056-6037#0", "loading_pct": 131.4, "current_a": 672.7, "limit_a": 512.0, "base_loading_pct": 24.6}, {"line_id": "LINE-6056-6037#1", "line_name": "LINE-6056-6037#1", "loading_pct": 131.4, "current_a": 672.7, "limit_a": 512.0, "base_loading_pct": 24.6}, {"line_id": "LINE-6138-6020", "line_name": "LINE-6138-6020", "loading_pct": 118.8, "current_a": 619.2, "limit_a": 521.1, "base_loading_pct": 74.7}, {"line_id": "LINE-6138-6021", "line_name": "LINE-6138-6021", "loading_pct": 118.5, "current_a": 622.9, "limit_a": 525.7, "base_loading_pct": 74.7}, {"line_id": "LINE-6221-6043", "line_name": "LINE-6221-6043", "loading_pct": 116.2, "current_a": 584.6, "limit_a": 502.9, "base_loading_pct": 79.8}, {"line_id": "LINE-6121-6119", "line_name": "LINE-6121-6119", "loading_pct": 116.2, "current_a": 822.8, "limit_a": 708.0, "base_loading_pct": 15.1}, {"line_id": "LINE-6140-6021", "line_name": "LINE-6140-6021", "loading_pct": 110.0, "current_a": 720.6, "limit_a": 654.8, "base_loading_pct": 75.5}, {"line_id": "LINE-6140-6020", "line_name": "LINE-6140-6020", "loading_pct": 109.8, "current_a": 723.9, "limit_a": 659.4, "base_loading_pct": 75.4}, {"line_id": "LINE-5868-6017", "line_name": "LINE-5868-6017", "loading_pct": 106.0, "current_a": 652.2, "limit_a": 615.3, "base_loading_pct": 51.8}, {"line_id": "LINE-5862-6067", "line_name": "LINE-5862-6067", "loading_pct": 103.0, "current_a": 627.8, "limit_a": 609.3, "base_loading_pct": 24.8}, {"line_id": "LINE-6017-6013", "line_name": "LINE-6017-6013", "loading_pct": 96.7, "current_a": 755.0, "limit_a": 780.9, "base_loading_pct": 59.2}, {"line_id": "LINE-6225-6121", "line_name": "LINE-6225-6121", "loading_pct": 95.7, "current_a": 1519.9, "limit_a": 1587.7, "base_loading_pct": 45.8}, {"line_id": "LINE-6208-6114", "line_name": "LINE-6208-6114", "loading_pct": 95.1, "current_a": 1519.9, "limit_a": 1598.3, "base_loading_pct": 45.4}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6065-6017", "tripped_line_name": "LINE-6065-6017", "tripped_vl1": "VL-6065", "tripped_vl1_name": "VL-6065", "tripped_vl2": "VL-6017", "tripped_vl2_name": "VL-6017", "max_loading_pct": 131.0, "most_loaded_line": "LINE-5868-6212", "most_loaded_line_name": "LINE-5868-6212", "n_overloaded_lines": 2, "overloaded_lines": [{"line_id": "LINE-5868-6212", "line_name": "LINE-5868-6212", "loading_pct": 131.0, "current_a": 620.9, "limit_a": 474.0, "base_loading_pct": 78.3}, {"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 99.8, "current_a": 594.5, "limit_a": 595.6, "base_loading_pct": 96.6}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6085-5998", "tripped_line_name": "LINE-6085-5998", "tripped_vl1": "VL-6085", "tripped_vl1_name": "VL-6085", "tripped_vl2": "VL-5998", "tripped_vl2_name": "VL-5998", "max_loading_pct": 129.9, "most_loaded_line": "LINE-6085-5998#0", "most_loaded_line_name": "LINE-6085-5998#0", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-6085-5998#0", "line_name": "LINE-6085-5998#0", "loading_pct": 129.9, "current_a": 755.9, "limit_a": 581.9, "base_loading_pct": 80.1}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6085-5998#0", "tripped_line_name": "LINE-6085-5998#0", "tripped_vl1": "VL-6085", "tripped_vl1_name": "VL-6085", "tripped_vl2": "VL-5998", "tripped_vl2_name": "VL-5998", "max_loading_pct": 129.9, "most_loaded_line": "LINE-6085-5998", "most_loaded_line_name": "LINE-6085-5998", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-6085-5998", "line_name": "LINE-6085-5998", "loading_pct": 129.9, "current_a": 755.9, "limit_a": 581.9, "base_loading_pct": 80.1}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-4136-5975", "tripped_line_name": "LINE-4136-5975", "tripped_vl1": "VL-4136", "tripped_vl1_name": "VL-4136", "tripped_vl2": "VL-5975", "tripped_vl2_name": "VL-5975", "max_loading_pct": 128.4, "most_loaded_line": "LINE-6102-5975", "most_loaded_line_name": "LINE-6102-5975", "n_overloaded_lines": 2, "overloaded_lines": [{"line_id": "LINE-6102-5975", "line_name": "LINE-6102-5975", "loading_pct": 128.4, "current_a": 602.7, "limit_a": 469.5, "base_loading_pct": 79.3}, {"line_id": "LINE-6101-5986", "line_name": "LINE-6101-5986", "loading_pct": 97.1, "current_a": 706.5, "limit_a": 727.8, "base_loading_pct": 81.9}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6135-5999", "tripped_line_name": "LINE-6135-5999", "tripped_vl1": "VL-6135", "tripped_vl1_name": "VL-6135", "tripped_vl2": "VL-5999", "tripped_vl2_name": "VL-5999", "max_loading_pct": 128.0, "most_loaded_line": "LINE-6219-5971", "most_loaded_line_name": "LINE-6219-5971", "n_overloaded_lines": 3, "overloaded_lines": [{"line_id": "LINE-6219-5971", "line_name": "LINE-6219-5971", "loading_pct": 128.0, "current_a": 731.2, "limit_a": 571.3, "base_loading_pct": 89.2}, {"line_id": "LINE-6146-6219", "line_name": "LINE-6146-6219", "loading_pct": 107.1, "current_a": 1013.4, "limit_a": 946.6, "base_loading_pct": 82.0}, {"line_id": "LINE-6146-5991", "line_name": "LINE-6146-5991", "loading_pct": 96.6, "current_a": 1276.3, "limit_a": 1321.8, "base_loading_pct": 75.9}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-5871-6039", "tripped_line_name": "LINE-5871-6039", "tripped_vl1": "VL-5871", "tripped_vl1_name": "VL-5871", "tripped_vl2": "VL-6039", "tripped_vl2_name": "VL-6039", "max_loading_pct": 127.6, "most_loaded_line": "LINE-6218-6102", "most_loaded_line_name": "LINE-6218-6102", "n_overloaded_lines": 2, "overloaded_lines": [{"line_id": "LINE-6218-6102", "line_name": "LINE-6218-6102", "loading_pct": 127.6, "current_a": 593.4, "limit_a": 464.9, "base_loading_pct": 77.5}, {"line_id": "LINE-6218-6039", "line_name": "LINE-6218-6039", "loading_pct": 103.5, "current_a": 898.3, "limit_a": 867.5, "base_loading_pct": 76.4}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6146-5991", "tripped_line_name": "LINE-6146-5991", "tripped_vl1": "VL-6146", "tripped_vl1_name": "VL-6146", "tripped_vl2": "VL-5991", "tripped_vl2_name": "VL-5991", "max_loading_pct": 126.8, "most_loaded_line": "LINE-5991-5971", "most_loaded_line_name": "LINE-5991-5971", "n_overloaded_lines": 3, "overloaded_lines": [{"line_id": "LINE-5991-5971", "line_name": "LINE-5991-5971", "loading_pct": 126.8, "current_a": 1723.7, "limit_a": 1359.8, "base_loading_pct": 74.3}, {"line_id": "LINE-6219-5971", "line_name": "LINE-6219-5971", "loading_pct": 103.0, "current_a": 588.4, "limit_a": 571.3, "base_loading_pct": 89.2}, {"line_id": "LINE-6008-5999", "line_name": "LINE-6008-5999", "loading_pct": 96.2, "current_a": 606.4, "limit_a": 630.5, "base_loading_pct": 77.4}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6152-6025", "tripped_line_name": "LINE-6152-6025", "tripped_vl1": "VL-6152", "tripped_vl1_name": "VL-6152", "tripped_vl2": "VL-6025", "tripped_vl2_name": "VL-6025", "max_loading_pct": 126.6, "most_loaded_line": "LINE-6251-6025", "most_loaded_line_name": "LINE-6251-6025", "n_overloaded_lines": 6, "overloaded_lines": [{"line_id": "LINE-6251-6025", "line_name": "LINE-6251-6025", "loading_pct": 126.6, "current_a": 634.8, "limit_a": 501.4, "base_loading_pct": 79.2}, {"line_id": "LINE-6152-6024", "line_name": "LINE-6152-6024", "loading_pct": 117.4, "current_a": 1009.2, "limit_a": 859.9, "base_loading_pct": 76.3}, {"line_id": "LINE-6036-6024", "line_name": "LINE-6036-6024", "loading_pct": 112.4, "current_a": 918.7, "limit_a": 817.4, "base_loading_pct": 75.9}, {"line_id": "LINE-6251-6127", "line_name": "LINE-6251-6127", "loading_pct": 109.7, "current_a": 901.4, "limit_a": 822.0, "base_loading_pct": 78.3}, {"line_id": "LINE-5871-6096", "line_name": "LINE-5871-6096", "loading_pct": 101.5, "current_a": 422.5, "limit_a": 416.3, "base_loading_pct": 76.7}, {"line_id": "LINE-6218-6102", "line_name": "LINE-6218-6102", "loading_pct": 100.5, "current_a": 467.0, "limit_a": 464.9, "base_loading_pct": 77.5}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6131-6046", "tripped_line_name": "LINE-6131-6046", "tripped_vl1": "VL-6131", "tripped_vl1_name": "VL-6131", "tripped_vl2": "VL-6046", "tripped_vl2_name": "VL-6046", "max_loading_pct": 125.8, "most_loaded_line": "LINE-6046-5960", "most_loaded_line_name": "LINE-6046-5960", "n_overloaded_lines": 3, "overloaded_lines": [{"line_id": "LINE-6046-5960", "line_name": "LINE-6046-5960", "loading_pct": 125.8, "current_a": 651.7, "limit_a": 518.1, "base_loading_pct": 77.2}, {"line_id": "LINE-6159-6131", "line_name": "LINE-6159-6131", "loading_pct": 116.7, "current_a": 967.9, "limit_a": 829.6, "base_loading_pct": 75.4}, {"line_id": "LINE-6159-6070", "line_name": "LINE-6159-6070", "loading_pct": 100.8, "current_a": 390.5, "limit_a": 387.4, "base_loading_pct": 75.9}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6241-6085", "tripped_line_name": "LINE-6241-6085", "tripped_vl1": "VL-6241", "tripped_vl1_name": "VL-6241", "tripped_vl2": "VL-6085", "tripped_vl2_name": "VL-6085", "max_loading_pct": 123.9, "most_loaded_line": "LINE-6085-6081", "most_loaded_line_name": "LINE-6085-6081", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-6085-6081", "line_name": "LINE-6085-6081", "loading_pct": 123.9, "current_a": 529.0, "limit_a": 426.9, "base_loading_pct": 77.4}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-4677-3180", "tripped_line_name": "LINE-4677-3180", "tripped_vl1": "VL-4677", "tripped_vl1_name": "VL-4677", "tripped_vl2": "VL-3180", "tripped_vl2_name": "VL-3180", "max_loading_pct": 123.6, "most_loaded_line": "LINE-5521-6198", "most_loaded_line_name": "LINE-5521-6198", "n_overloaded_lines": 3, "overloaded_lines": [{"line_id": "LINE-5521-6198", "line_name": "LINE-5521-6198", "loading_pct": 123.6, "current_a": 1439.4, "limit_a": 1165.0, "base_loading_pct": 93.7}, {"line_id": "LINE-4922-3179", "line_name": "LINE-4922-3179", "loading_pct": 119.5, "current_a": 1463.1, "limit_a": 1224.0, "base_loading_pct": 41.4}, {"line_id": "LINE-5521-4743", "line_name": "LINE-5521-4743", "loading_pct": 106.4, "current_a": 1239.1, "limit_a": 1165.0, "base_loading_pct": 77.7}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6241-6147", "tripped_line_name": "LINE-6241-6147", "tripped_vl1": "VL-6241", "tripped_vl1_name": "VL-6241", "tripped_vl2": "VL-6147", "tripped_vl2_name": "VL-6147", "max_loading_pct": 122.8, "most_loaded_line": "LINE-6215-6081", "most_loaded_line_name": "LINE-6215-6081", "n_overloaded_lines": 11, "overloaded_lines": [{"line_id": "LINE-6215-6081", "line_name": "LINE-6215-6081", "loading_pct": 122.8, "current_a": 690.6, "limit_a": 562.2, "base_loading_pct": 76.7}, {"line_id": "LINE-5993-5988", "line_name": "LINE-5993-5988", "loading_pct": 107.1, "current_a": 429.6, "limit_a": 401.1, "base_loading_pct": 75.9}, {"line_id": "LINE-6189-5988", "line_name": "LINE-6189-5988", "loading_pct": 106.9, "current_a": 591.4, "limit_a": 553.0, "base_loading_pct": 73.8}, {"line_id": "LINE-6118-5993", "line_name": "LINE-6118-5993", "loading_pct": 106.9, "current_a": 430.3, "limit_a": 402.6, "base_loading_pct": 75.7}, {"line_id": "LINE-6189-5988#0", "line_name": "LINE-6189-5988#0", "loading_pct": 106.8, "current_a": 592.2, "limit_a": 554.6, "base_loading_pct": 73.7}, {"line_id": "LINE-6102-5993", "line_name": "LINE-6102-5993", "loading_pct": 101.8, "current_a": 644.8, "limit_a": 633.6, "base_loading_pct": 76.5}, {"line_id": "LINE-6219-6175", "line_name": "LINE-6219-6175", "loading_pct": 98.7, "current_a": 1067.3, "limit_a": 1081.8, "base_loading_pct": 90.7}, {"line_id": "LINE-6219-5971", "line_name": "LINE-6219-5971", "loading_pct": 98.1, "current_a": 560.5, "limit_a": 571.3, "base_loading_pct": 89.2}, {"line_id": "LINE-6218-6102", "line_name": "LINE-6218-6102", "loading_pct": 97.8, "current_a": 454.5, "limit_a": 464.9, "base_loading_pct": 77.5}, {"line_id": "LINE-5871-6096", "line_name": "LINE-5871-6096", "loading_pct": 97.6, "current_a": 406.1, "limit_a": 416.3, "base_loading_pct": 76.7}, {"line_id": "LINE-6126-5979", "line_name": "LINE-6126-5979", "loading_pct": 96.8, "current_a": 563.1, "limit_a": 581.9, "base_loading_pct": 75.9}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6175-6007", "tripped_line_name": "LINE-6175-6007", "tripped_vl1": "VL-6175", "tripped_vl1_name": "VL-6175", "tripped_vl2": "VL-6007", "tripped_vl2_name": "VL-6007", "max_loading_pct": 122.4, "most_loaded_line": "LINE-6007-6002", "most_loaded_line_name": "LINE-6007-6002", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-6007-6002", "line_name": "LINE-6007-6002", "loading_pct": 122.4, "current_a": 593.2, "limit_a": 484.7, "base_loading_pct": 49.8}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6008-5999", "tripped_line_name": "LINE-6008-5999", "tripped_vl1": "VL-6008", "tripped_vl1_name": "VL-6008", "tripped_vl2": "VL-5999", "tripped_vl2_name": "VL-5999", "max_loading_pct": 120.9, "most_loaded_line": "LINE-6219-5971", "most_loaded_line_name": "LINE-6219-5971", "n_overloaded_lines": 2, "overloaded_lines": [{"line_id": "LINE-6219-5971", "line_name": "LINE-6219-5971", "loading_pct": 120.9, "current_a": 690.9, "limit_a": 571.3, "base_loading_pct": 89.2}, {"line_id": "LINE-6146-6219", "line_name": "LINE-6146-6219", "loading_pct": 102.5, "current_a": 970.2, "limit_a": 946.6, "base_loading_pct": 82.0}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-5857-6033", "tripped_line_name": "LINE-5857-6033", "tripped_vl1": "VL-5857", "tripped_vl1_name": "VL-5857", "tripped_vl2": "VL-6033", "tripped_vl2_name": "VL-6033", "max_loading_pct": 120.0, "most_loaded_line": "LINE-5857-5968", "most_loaded_line_name": "LINE-5857-5968", "n_overloaded_lines": 3, "overloaded_lines": [{"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 120.0, "current_a": 715.0, "limit_a": 595.6, "base_loading_pct": 96.6}, {"line_id": "LINE-5869-6125", "line_name": "LINE-5869-6125", "loading_pct": 110.3, "current_a": 645.3, "limit_a": 584.9, "base_loading_pct": 107.3}, {"line_id": "LINE-5870-6125", "line_name": "LINE-5870-6125", "loading_pct": 109.3, "current_a": 672.3, "limit_a": 615.3, "base_loading_pct": 106.4}], "antenna": true, "antenna_meta": {"island_buses": 1, "island_vls": 1, "island_load_mw": 144.0, "island_border_mw": 0.0, "island_gen_mw": 0.0, "island_net_mw": -144.0, "direction": "consumer"}}, {"tripped_line": "LINE-4137-3103", "tripped_line_name": "LINE-4137-3103", "tripped_vl1": "VL-4137", "tripped_vl1_name": "VL-4137", "tripped_vl2": "VL-3103", "tripped_vl2_name": "VL-3103", "max_loading_pct": 119.8, "most_loaded_line": "LINE-6102-6096", "most_loaded_line_name": "LINE-6102-6096", "n_overloaded_lines": 2, "overloaded_lines": [{"line_id": "LINE-6102-6096", "line_name": "LINE-6102-6096", "loading_pct": 119.8, "current_a": 633.2, "limit_a": 528.7, "base_loading_pct": 72.9}, {"line_id": "LINE-6096-6036", "line_name": "LINE-6096-6036", "loading_pct": 101.7, "current_a": 615.1, "limit_a": 604.7, "base_loading_pct": 75.8}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6219-5971", "tripped_line_name": "LINE-6219-5971", "tripped_vl1": "VL-6219", "tripped_vl1_name": "VL-6219", "tripped_vl2": "VL-5971", "tripped_vl2_name": "VL-5971", "max_loading_pct": 119.8, "most_loaded_line": "LINE-6146-6219", "most_loaded_line_name": "LINE-6146-6219", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-6146-6219", "line_name": "LINE-6146-6219", "loading_pct": 119.8, "current_a": 1133.7, "limit_a": 946.6, "base_loading_pct": 82.0}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6135-6103", "tripped_line_name": "LINE-6135-6103", "tripped_vl1": "VL-6135", "tripped_vl1_name": "VL-6135", "tripped_vl2": "VL-6103", "tripped_vl2_name": "VL-6103", "max_loading_pct": 118.5, "most_loaded_line": "LINE-6126-5979", "most_loaded_line_name": "LINE-6126-5979", "n_overloaded_lines": 4, "overloaded_lines": [{"line_id": "LINE-6126-5979", "line_name": "LINE-6126-5979", "loading_pct": 118.5, "current_a": 689.4, "limit_a": 581.9, "base_loading_pct": 75.9}, {"line_id": "LINE-6219-6175", "line_name": "LINE-6219-6175", "loading_pct": 109.0, "current_a": 1178.7, "limit_a": 1081.8, "base_loading_pct": 90.7}, {"line_id": "LINE-6195-6168", "line_name": "LINE-6195-6168", "loading_pct": 97.0, "current_a": 577.7, "limit_a": 595.6, "base_loading_pct": 72.1}, {"line_id": "LINE-6190-5997", "line_name": "LINE-6190-5997", "loading_pct": 96.9, "current_a": 949.2, "limit_a": 980.0, "base_loading_pct": 75.9}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-325-6234", "tripped_line_name": "LINE-325-6234", "tripped_vl1": "VL-325", "tripped_vl1_name": "VL-325", "tripped_vl2": "VL-6234", "tripped_vl2_name": "VL-6234", "max_loading_pct": 118.3, "most_loaded_line": "LINE-6046-5960", "most_loaded_line_name": "LINE-6046-5960", "n_overloaded_lines": 2, "overloaded_lines": [{"line_id": "LINE-6046-5960", "line_name": "LINE-6046-5960", "loading_pct": 118.3, "current_a": 613.0, "limit_a": 518.1, "base_loading_pct": 77.2}, {"line_id": "LINE-6087-6083", "line_name": "LINE-6087-6083", "loading_pct": 98.5, "current_a": 814.0, "limit_a": 826.5, "base_loading_pct": 77.1}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6031-6029#0", "tripped_line_name": "LINE-6031-6029#0", "tripped_vl1": "VL-6031", "tripped_vl1_name": "VL-6031", "tripped_vl2": "VL-6029", "tripped_vl2_name": "VL-6029", "max_loading_pct": 116.2, "most_loaded_line": "LINE-6031-6029", "most_loaded_line_name": "LINE-6031-6029", "n_overloaded_lines": 3, "overloaded_lines": [{"line_id": "LINE-6031-6029", "line_name": "LINE-6031-6029", "loading_pct": 116.2, "current_a": 575.7, "limit_a": 495.3, "base_loading_pct": 63.8}, {"line_id": "LINE-6092-6056", "line_name": "LINE-6092-6056", "loading_pct": 100.0, "current_a": 572.8, "limit_a": 572.8, "base_loading_pct": 96.3}, {"line_id": "LINE-6092-6056#0", "line_name": "LINE-6092-6056#0", "loading_pct": 100.0, "current_a": 572.8, "limit_a": 572.8, "base_loading_pct": 96.3}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6031-6029", "tripped_line_name": "LINE-6031-6029", "tripped_vl1": "VL-6031", "tripped_vl1_name": "VL-6031", "tripped_vl2": "VL-6029", "tripped_vl2_name": "VL-6029", "max_loading_pct": 116.2, "most_loaded_line": "LINE-6031-6029#0", "most_loaded_line_name": "LINE-6031-6029#0", "n_overloaded_lines": 3, "overloaded_lines": [{"line_id": "LINE-6031-6029#0", "line_name": "LINE-6031-6029#0", "loading_pct": 116.2, "current_a": 575.7, "limit_a": 495.3, "base_loading_pct": 63.8}, {"line_id": "LINE-6092-6056", "line_name": "LINE-6092-6056", "loading_pct": 100.0, "current_a": 572.8, "limit_a": 572.8, "base_loading_pct": 96.3}, {"line_id": "LINE-6092-6056#0", "line_name": "LINE-6092-6056#0", "loading_pct": 100.0, "current_a": 572.8, "limit_a": 572.8, "base_loading_pct": 96.3}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6188-6140", "tripped_line_name": "LINE-6188-6140", "tripped_vl1": "VL-6188", "tripped_vl1_name": "VL-6188", "tripped_vl2": "VL-6140", "tripped_vl2_name": "VL-6140", "max_loading_pct": 116.2, "most_loaded_line": "LINE-6173-6113", "most_loaded_line_name": "LINE-6173-6113", "n_overloaded_lines": 8, "overloaded_lines": [{"line_id": "LINE-6173-6113", "line_name": "LINE-6173-6113", "loading_pct": 116.2, "current_a": 1597.6, "limit_a": 1375.0, "base_loading_pct": 78.4}, {"line_id": "LINE-6138-6020", "line_name": "LINE-6138-6020", "loading_pct": 101.4, "current_a": 528.6, "limit_a": 521.1, "base_loading_pct": 74.7}, {"line_id": "LINE-6138-6021", "line_name": "LINE-6138-6021", "loading_pct": 101.2, "current_a": 532.2, "limit_a": 525.7, "base_loading_pct": 74.7}, {"line_id": "LINE-6221-6043", "line_name": "LINE-6221-6043", "loading_pct": 100.9, "current_a": 507.5, "limit_a": 502.9, "base_loading_pct": 79.8}, {"line_id": "LINE-6092-6056", "line_name": "LINE-6092-6056", "loading_pct": 99.0, "current_a": 566.8, "limit_a": 572.8, "base_loading_pct": 96.3}, {"line_id": "LINE-6092-6056#0", "line_name": "LINE-6092-6056#0", "loading_pct": 99.0, "current_a": 566.8, "limit_a": 572.8, "base_loading_pct": 96.3}, {"line_id": "LINE-6140-6021", "line_name": "LINE-6140-6021", "loading_pct": 96.5, "current_a": 631.6, "limit_a": 654.8, "base_loading_pct": 75.5}, {"line_id": "LINE-6140-6020", "line_name": "LINE-6140-6020", "loading_pct": 96.3, "current_a": 634.8, "limit_a": 659.4, "base_loading_pct": 75.4}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-1068-6129", "tripped_line_name": "LINE-1068-6129", "tripped_vl1": "VL-1068", "tripped_vl1_name": "VL-1068", "tripped_vl2": "VL-6129", "tripped_vl2_name": "VL-6129", "max_loading_pct": 115.4, "most_loaded_line": "LINE-5869-6125", "most_loaded_line_name": "LINE-5869-6125", "n_overloaded_lines": 4, "overloaded_lines": [{"line_id": "LINE-5869-6125", "line_name": "LINE-5869-6125", "loading_pct": 115.4, "current_a": 675.1, "limit_a": 584.9, "base_loading_pct": 107.3}, {"line_id": "LINE-5870-6125", "line_name": "LINE-5870-6125", "loading_pct": 114.3, "current_a": 703.1, "limit_a": 615.3, "base_loading_pct": 106.4}, {"line_id": "LINE-6065-6017", "line_name": "LINE-6065-6017", "loading_pct": 106.7, "current_a": 491.4, "limit_a": 460.4, "base_loading_pct": 80.1}, {"line_id": "LINE-5868-6212", "line_name": "LINE-5868-6212", "loading_pct": 101.1, "current_a": 479.4, "limit_a": 474.0, "base_loading_pct": 78.3}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6204-6129", "tripped_line_name": "LINE-6204-6129", "tripped_vl1": "VL-6204", "tripped_vl1_name": "VL-6204", "tripped_vl2": "VL-6129", "tripped_vl2_name": "VL-6129", "max_loading_pct": 115.4, "most_loaded_line": "LINE-5869-6125", "most_loaded_line_name": "LINE-5869-6125", "n_overloaded_lines": 4, "overloaded_lines": [{"line_id": "LINE-5869-6125", "line_name": "LINE-5869-6125", "loading_pct": 115.4, "current_a": 675.0, "limit_a": 584.9, "base_loading_pct": 107.3}, {"line_id": "LINE-5870-6125", "line_name": "LINE-5870-6125", "loading_pct": 114.3, "current_a": 703.0, "limit_a": 615.3, "base_loading_pct": 106.4}, {"line_id": "LINE-6065-6017", "line_name": "LINE-6065-6017", "loading_pct": 106.9, "current_a": 492.1, "limit_a": 460.4, "base_loading_pct": 80.1}, {"line_id": "LINE-5868-6212", "line_name": "LINE-5868-6212", "loading_pct": 101.3, "current_a": 480.0, "limit_a": 474.0, "base_loading_pct": 78.3}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6187-6115", "tripped_line_name": "LINE-6187-6115", "tripped_vl1": "VL-6187", "tripped_vl1_name": "VL-6187", "tripped_vl2": "VL-6115", "tripped_vl2_name": "VL-6115", "max_loading_pct": 114.9, "most_loaded_line": "LINE-6177-6115", "most_loaded_line_name": "LINE-6177-6115", "n_overloaded_lines": 3, "overloaded_lines": [{"line_id": "LINE-6177-6115", "line_name": "LINE-6177-6115", "loading_pct": 114.9, "current_a": 855.7, "limit_a": 744.5, "base_loading_pct": 76.9}, {"line_id": "LINE-6177-6070", "line_name": "LINE-6177-6070", "loading_pct": 96.0, "current_a": 576.0, "limit_a": 600.1, "base_loading_pct": 75.9}, {"line_id": "LINE-6112-5973", "line_name": "LINE-6112-5973", "loading_pct": 95.0, "current_a": 399.8, "limit_a": 420.9, "base_loading_pct": 75.5}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6190-6189", "tripped_line_name": "LINE-6190-6189", "tripped_vl1": "VL-6190", "tripped_vl1_name": "VL-6190", "tripped_vl2": "VL-6189", "tripped_vl2_name": "VL-6189", "max_loading_pct": 114.8, "most_loaded_line": "LINE-6195-6168", "most_loaded_line_name": "LINE-6195-6168", "n_overloaded_lines": 11, "overloaded_lines": [{"line_id": "LINE-6195-6168", "line_name": "LINE-6195-6168", "loading_pct": 114.8, "current_a": 683.9, "limit_a": 595.6, "base_loading_pct": 72.1}, {"line_id": "LINE-6168-6050", "line_name": "LINE-6168-6050", "loading_pct": 105.5, "current_a": 831.7, "limit_a": 788.5, "base_loading_pct": 73.2}, {"line_id": "LINE-6189-6050", "line_name": "LINE-6189-6050", "loading_pct": 105.2, "current_a": 833.1, "limit_a": 791.6, "base_loading_pct": 73.1}, {"line_id": "LINE-6057-5991", "line_name": "LINE-6057-5991", "loading_pct": 104.2, "current_a": 1252.9, "limit_a": 1201.8, "base_loading_pct": 74.6}, {"line_id": "LINE-6219-5971", "line_name": "LINE-6219-5971", "loading_pct": 102.0, "current_a": 582.8, "limit_a": 571.3, "base_loading_pct": 89.2}, {"line_id": "LINE-6219-6175", "line_name": "LINE-6219-6175", "loading_pct": 101.7, "current_a": 1100.0, "limit_a": 1081.8, "base_loading_pct": 90.7}, {"line_id": "LINE-6167-6057", "line_name": "LINE-6167-6057", "loading_pct": 99.9, "current_a": 797.0, "limit_a": 797.7, "base_loading_pct": 74.4}, {"line_id": "LINE-5866-6167", "line_name": "LINE-5866-6167", "loading_pct": 99.7, "current_a": 799.9, "limit_a": 802.2, "base_loading_pct": 74.4}, {"line_id": "LINE-6170-5991", "line_name": "LINE-6170-5991", "loading_pct": 98.0, "current_a": 482.4, "limit_a": 492.3, "base_loading_pct": 75.5}, {"line_id": "LINE-6008-5999", "line_name": "LINE-6008-5999", "loading_pct": 97.1, "current_a": 612.0, "limit_a": 630.5, "base_loading_pct": 77.4}, {"line_id": "LINE-6126-6103", "line_name": "LINE-6126-6103", "loading_pct": 95.1, "current_a": 872.9, "limit_a": 917.7, "base_loading_pct": 75.3}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6185-5982", "tripped_line_name": "LINE-6185-5982", "tripped_vl1": "VL-6185", "tripped_vl1_name": "VL-6185", "tripped_vl2": "VL-5982", "tripped_vl2_name": "VL-5982", "max_loading_pct": 114.6, "most_loaded_line": "LINE-6234-6155", "most_loaded_line_name": "LINE-6234-6155", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-6234-6155", "line_name": "LINE-6234-6155", "loading_pct": 114.6, "current_a": 914.5, "limit_a": 797.7, "base_loading_pct": 76.7}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-3163-1189", "tripped_line_name": "LINE-3163-1189", "tripped_vl1": "VL-3163", "tripped_vl1_name": "VL-3163", "tripped_vl2": "VL-1189", "tripped_vl2_name": "VL-1189", "max_loading_pct": 114.5, "most_loaded_line": "LINE-3163-1189#0", "most_loaded_line_name": "LINE-3163-1189#0", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-3163-1189#0", "line_name": "LINE-3163-1189#0", "loading_pct": 114.5, "current_a": 1234.4, "limit_a": 1077.7, "base_loading_pct": 74.8}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6125-6109", "tripped_line_name": "LINE-6125-6109", "tripped_vl1": "VL-6125", "tripped_vl1_name": "VL-6125", "tripped_vl2": "VL-6109", "tripped_vl2_name": "VL-6109", "max_loading_pct": 114.1, "most_loaded_line": "LINE-5869-6125", "most_loaded_line_name": "LINE-5869-6125", "n_overloaded_lines": 5, "overloaded_lines": [{"line_id": "LINE-5869-6125", "line_name": "LINE-5869-6125", "loading_pct": 114.1, "current_a": 667.7, "limit_a": 584.9, "base_loading_pct": 107.3}, {"line_id": "LINE-5870-6125", "line_name": "LINE-5870-6125", "loading_pct": 113.0, "current_a": 695.1, "limit_a": 615.3, "base_loading_pct": 106.4}, {"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 106.1, "current_a": 631.9, "limit_a": 595.6, "base_loading_pct": 96.6}, {"line_id": "LINE-5867-5968", "line_name": "LINE-5867-5968", "loading_pct": 103.4, "current_a": 561.1, "limit_a": 542.4, "base_loading_pct": 89.3}, {"line_id": "LINE-5857-6030", "line_name": "LINE-5857-6030", "loading_pct": 97.4, "current_a": 865.5, "limit_a": 888.8, "base_loading_pct": 91.1}], "antenna": true, "antenna_meta": {"island_buses": 1, "island_vls": 1, "island_load_mw": 203.4, "island_border_mw": 0.0, "island_gen_mw": 0.0, "island_net_mw": -203.4, "direction": "consumer"}}, {"tripped_line": "LINE-2592-5958", "tripped_line_name": "LINE-2592-5958", "tripped_vl1": "VL-2592", "tripped_vl1_name": "VL-2592", "tripped_vl2": "VL-5958", "tripped_vl2_name": "VL-5958", "max_loading_pct": 113.8, "most_loaded_line": "LINE-5869-6125", "most_loaded_line_name": "LINE-5869-6125", "n_overloaded_lines": 2, "overloaded_lines": [{"line_id": "LINE-5869-6125", "line_name": "LINE-5869-6125", "loading_pct": 113.8, "current_a": 665.7, "limit_a": 584.9, "base_loading_pct": 107.3}, {"line_id": "LINE-5870-6125", "line_name": "LINE-5870-6125", "loading_pct": 112.6, "current_a": 693.0, "limit_a": 615.3, "base_loading_pct": 106.4}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6218-6102", "tripped_line_name": "LINE-6218-6102", "tripped_vl1": "VL-6218", "tripped_vl1_name": "VL-6218", "tripped_vl2": "VL-6102", "tripped_vl2_name": "VL-6102", "max_loading_pct": 113.2, "most_loaded_line": "LINE-5871-6096", "most_loaded_line_name": "LINE-5871-6096", "n_overloaded_lines": 3, "overloaded_lines": [{"line_id": "LINE-5871-6096", "line_name": "LINE-5871-6096", "loading_pct": 113.2, "current_a": 471.2, "limit_a": 416.3, "base_loading_pct": 76.7}, {"line_id": "LINE-6102-6096", "line_name": "LINE-6102-6096", "loading_pct": 104.6, "current_a": 553.0, "limit_a": 528.7, "base_loading_pct": 72.9}, {"line_id": "LINE-5871-6039", "line_name": "LINE-5871-6039", "loading_pct": 98.7, "current_a": 679.1, "limit_a": 688.3, "base_loading_pct": 76.6}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6253-6030", "tripped_line_name": "LINE-6253-6030", "tripped_vl1": "VL-6210", "tripped_vl1_name": "VL-6210", "tripped_vl2": "VL-6030", "tripped_vl2_name": "VL-6030", "max_loading_pct": 113.0, "most_loaded_line": "LINE-6056-6037", "most_loaded_line_name": "LINE-6056-6037", "n_overloaded_lines": 10, "overloaded_lines": [{"line_id": "LINE-6056-6037", "line_name": "LINE-6056-6037", "loading_pct": 113.0, "current_a": 578.4, "limit_a": 512.0, "base_loading_pct": 24.6}, {"line_id": "LINE-6056-6037#0", "line_name": "LINE-6056-6037#0", "loading_pct": 113.0, "current_a": 578.4, "limit_a": 512.0, "base_loading_pct": 24.6}, {"line_id": "LINE-6056-6037#1", "line_name": "LINE-6056-6037#1", "loading_pct": 113.0, "current_a": 578.4, "limit_a": 512.0, "base_loading_pct": 24.6}, {"line_id": "LINE-6138-6020", "line_name": "LINE-6138-6020", "loading_pct": 112.1, "current_a": 584.2, "limit_a": 521.1, "base_loading_pct": 74.7}, {"line_id": "LINE-6138-6021", "line_name": "LINE-6138-6021", "loading_pct": 111.8, "current_a": 587.8, "limit_a": 525.7, "base_loading_pct": 74.7}, {"line_id": "LINE-6221-6043", "line_name": "LINE-6221-6043", "loading_pct": 110.4, "current_a": 555.0, "limit_a": 502.9, "base_loading_pct": 79.8}, {"line_id": "LINE-6140-6021", "line_name": "LINE-6140-6021", "loading_pct": 104.9, "current_a": 686.7, "limit_a": 654.8, "base_loading_pct": 75.5}, {"line_id": "LINE-6140-6020", "line_name": "LINE-6140-6020", "loading_pct": 104.6, "current_a": 689.9, "limit_a": 659.4, "base_loading_pct": 75.4}, {"line_id": "LINE-6121-6119", "line_name": "LINE-6121-6119", "loading_pct": 96.0, "current_a": 679.5, "limit_a": 708.0, "base_loading_pct": 15.1}, {"line_id": "LINE-5868-6017", "line_name": "LINE-5868-6017", "loading_pct": 95.8, "current_a": 589.3, "limit_a": 615.3, "base_loading_pct": 51.8}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-5867-6171", "tripped_line_name": "LINE-5867-6171", "tripped_vl1": "VL-5867", "tripped_vl1_name": "VL-5867", "tripped_vl2": "VL-6171", "tripped_vl2_name": "VL-6171", "max_loading_pct": 113.0, "most_loaded_line": "LINE-5867-5968", "most_loaded_line_name": "LINE-5867-5968", "n_overloaded_lines": 4, "overloaded_lines": [{"line_id": "LINE-5867-5968", "line_name": "LINE-5867-5968", "loading_pct": 113.0, "current_a": 613.0, "limit_a": 542.4, "base_loading_pct": 89.3}, {"line_id": "LINE-5869-6125", "line_name": "LINE-5869-6125", "loading_pct": 112.0, "current_a": 655.3, "limit_a": 584.9, "base_loading_pct": 107.3}, {"line_id": "LINE-5870-6125", "line_name": "LINE-5870-6125", "loading_pct": 110.9, "current_a": 682.5, "limit_a": 615.3, "base_loading_pct": 106.4}, {"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 99.8, "current_a": 594.6, "limit_a": 595.6, "base_loading_pct": 96.6}], "antenna": true, "antenna_meta": {"island_buses": 1, "island_vls": 1, "island_load_mw": 178.3, "island_border_mw": 0.0, "island_gen_mw": 0.0, "island_net_mw": -178.3, "direction": "consumer"}}, {"tripped_line": "LINE-6251-6127", "tripped_line_name": "LINE-6251-6127", "tripped_vl1": "VL-6251", "tripped_vl1_name": "VL-6251", "tripped_vl2": "VL-6127", "tripped_vl2_name": "VL-6127", "max_loading_pct": 112.7, "most_loaded_line": "LINE-6221-6043", "most_loaded_line_name": "LINE-6221-6043", "n_overloaded_lines": 5, "overloaded_lines": [{"line_id": "LINE-6221-6043", "line_name": "LINE-6221-6043", "loading_pct": 112.7, "current_a": 566.9, "limit_a": 502.9, "base_loading_pct": 79.8}, {"line_id": "LINE-6152-6025", "line_name": "LINE-6152-6025", "loading_pct": 101.9, "current_a": 1260.0, "limit_a": 1236.7, "base_loading_pct": 75.2}, {"line_id": "LINE-6085-5998", "line_name": "LINE-6085-5998", "loading_pct": 98.7, "current_a": 574.4, "limit_a": 581.9, "base_loading_pct": 80.1}, {"line_id": "LINE-6085-5998#0", "line_name": "LINE-6085-5998#0", "loading_pct": 98.7, "current_a": 574.4, "limit_a": 581.9, "base_loading_pct": 80.1}, {"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 98.6, "current_a": 587.1, "limit_a": 595.6, "base_loading_pct": 96.6}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6217-6175", "tripped_line_name": "LINE-6217-6175", "tripped_vl1": "VL-6217", "tripped_vl1_name": "VL-6217", "tripped_vl2": "VL-6175", "tripped_vl2_name": "VL-6175", "max_loading_pct": 110.9, "most_loaded_line": "LINE-6219-5971", "most_loaded_line_name": "LINE-6219-5971", "n_overloaded_lines": 2, "overloaded_lines": [{"line_id": "LINE-6219-5971", "line_name": "LINE-6219-5971", "loading_pct": 110.9, "current_a": 633.7, "limit_a": 571.3, "base_loading_pct": 89.2}, {"line_id": "LINE-6219-6175", "line_name": "LINE-6219-6175", "loading_pct": 110.2, "current_a": 1191.7, "limit_a": 1081.8, "base_loading_pct": 90.7}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-4909-898", "tripped_line_name": "LINE-4909-898", "tripped_vl1": "VL-4909", "tripped_vl1_name": "VL-4909", "tripped_vl2": "VL-898", "tripped_vl2_name": "VL-898", "max_loading_pct": 110.7, "most_loaded_line": "LINE-5869-6125", "most_loaded_line_name": "LINE-5869-6125", "n_overloaded_lines": 3, "overloaded_lines": [{"line_id": "LINE-5869-6125", "line_name": "LINE-5869-6125", "loading_pct": 110.7, "current_a": 647.5, "limit_a": 584.9, "base_loading_pct": 107.3}, {"line_id": "LINE-5870-6125", "line_name": "LINE-5870-6125", "loading_pct": 109.6, "current_a": 674.6, "limit_a": 615.3, "base_loading_pct": 106.4}, {"line_id": "LINE-6219-6175", "line_name": "LINE-6219-6175", "loading_pct": 102.8, "current_a": 1111.7, "limit_a": 1081.8, "base_loading_pct": 90.7}], "antenna": true, "antenna_meta": {"island_buses": 2, "island_vls": 2, "island_load_mw": -38.9, "island_border_mw": 0.0, "island_gen_mw": 1253.0, "island_net_mw": 1291.9, "direction": "producer"}}, {"tripped_line": "LINE-6188-6114", "tripped_line_name": "LINE-6188-6114", "tripped_vl1": "VL-6188", "tripped_vl1_name": "VL-6188", "tripped_vl2": "VL-6114", "tripped_vl2_name": "VL-6114", "max_loading_pct": 110.7, "most_loaded_line": "LINE-6173-6113", "most_loaded_line_name": "LINE-6173-6113", "n_overloaded_lines": 6, "overloaded_lines": [{"line_id": "LINE-6173-6113", "line_name": "LINE-6173-6113", "loading_pct": 110.7, "current_a": 1522.7, "limit_a": 1375.0, "base_loading_pct": 78.4}, {"line_id": "LINE-6092-6056", "line_name": "LINE-6092-6056", "loading_pct": 98.6, "current_a": 564.6, "limit_a": 572.8, "base_loading_pct": 96.3}, {"line_id": "LINE-6092-6056#0", "line_name": "LINE-6092-6056#0", "loading_pct": 98.6, "current_a": 564.6, "limit_a": 572.8, "base_loading_pct": 96.3}, {"line_id": "LINE-6221-6043", "line_name": "LINE-6221-6043", "loading_pct": 97.9, "current_a": 492.3, "limit_a": 502.9, "base_loading_pct": 79.8}, {"line_id": "LINE-6138-6020", "line_name": "LINE-6138-6020", "loading_pct": 97.6, "current_a": 508.6, "limit_a": 521.1, "base_loading_pct": 74.7}, {"line_id": "LINE-6138-6021", "line_name": "LINE-6138-6021", "loading_pct": 97.4, "current_a": 512.2, "limit_a": 525.7, "base_loading_pct": 74.7}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-4909-897", "tripped_line_name": "LINE-4909-897", "tripped_vl1": "VL-4909", "tripped_vl1_name": "VL-4909", "tripped_vl2": "VL-897", "tripped_vl2_name": "VL-897", "max_loading_pct": 110.6, "most_loaded_line": "LINE-5869-6125", "most_loaded_line_name": "LINE-5869-6125", "n_overloaded_lines": 3, "overloaded_lines": [{"line_id": "LINE-5869-6125", "line_name": "LINE-5869-6125", "loading_pct": 110.6, "current_a": 646.8, "limit_a": 584.9, "base_loading_pct": 107.3}, {"line_id": "LINE-5870-6125", "line_name": "LINE-5870-6125", "loading_pct": 109.5, "current_a": 673.9, "limit_a": 615.3, "base_loading_pct": 106.4}, {"line_id": "LINE-6219-6175", "line_name": "LINE-6219-6175", "loading_pct": 102.4, "current_a": 1107.2, "limit_a": 1081.8, "base_loading_pct": 90.7}], "antenna": true, "antenna_meta": {"island_buses": 2, "island_vls": 2, "island_load_mw": -18.6, "island_border_mw": 0.0, "island_gen_mw": 1230.0, "island_net_mw": 1248.6, "direction": "producer"}}, {"tripped_line": "LINE-5995-5967", "tripped_line_name": "LINE-5995-5967", "tripped_vl1": "VL-5995", "tripped_vl1_name": "VL-5995", "tripped_vl2": "VL-5967", "tripped_vl2_name": "VL-5967", "max_loading_pct": 110.5, "most_loaded_line": "LINE-5869-6125", "most_loaded_line_name": "LINE-5869-6125", "n_overloaded_lines": 2, "overloaded_lines": [{"line_id": "LINE-5869-6125", "line_name": "LINE-5869-6125", "loading_pct": 110.5, "current_a": 646.4, "limit_a": 584.9, "base_loading_pct": 107.3}, {"line_id": "LINE-5870-6125", "line_name": "LINE-5870-6125", "loading_pct": 109.4, "current_a": 673.4, "limit_a": 615.3, "base_loading_pct": 106.4}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6055-5970", "tripped_line_name": "LINE-6055-5970", "tripped_vl1": "VL-6055", "tripped_vl1_name": "VL-6055", "tripped_vl2": "VL-5970", "tripped_vl2_name": "VL-5970", "max_loading_pct": 110.1, "most_loaded_line": "LINE-6087-6083", "most_loaded_line_name": "LINE-6087-6083", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-6087-6083", "line_name": "LINE-6087-6083", "loading_pct": 110.1, "current_a": 910.0, "limit_a": 826.5, "base_loading_pct": 77.1}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6217-6019", "tripped_line_name": "LINE-6217-6019", "tripped_vl1": "VL-6217", "tripped_vl1_name": "VL-6217", "tripped_vl2": "VL-6019", "tripped_vl2_name": "VL-6019", "max_loading_pct": 109.7, "most_loaded_line": "LINE-6219-5971", "most_loaded_line_name": "LINE-6219-5971", "n_overloaded_lines": 2, "overloaded_lines": [{"line_id": "LINE-6219-5971", "line_name": "LINE-6219-5971", "loading_pct": 109.7, "current_a": 626.6, "limit_a": 571.3, "base_loading_pct": 89.2}, {"line_id": "LINE-6219-6175", "line_name": "LINE-6219-6175", "loading_pct": 109.0, "current_a": 1179.6, "limit_a": 1081.8, "base_loading_pct": 90.7}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-3626-1536", "tripped_line_name": "LINE-3626-1536", "tripped_vl1": "VL-3626", "tripped_vl1_name": "VL-3626", "tripped_vl2": "VL-1536", "tripped_vl2_name": "VL-1536", "max_loading_pct": 109.6, "most_loaded_line": "LINE-3738-2471", "most_loaded_line_name": "LINE-3738-2471", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-3738-2471", "line_name": "LINE-3738-2471", "loading_pct": 109.6, "current_a": 1150.2, "limit_a": 1049.5, "base_loading_pct": 86.0}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6126-6103", "tripped_line_name": "LINE-6126-6103", "tripped_vl1": "VL-6126", "tripped_vl1_name": "VL-6126", "tripped_vl2": "VL-6103", "tripped_vl2_name": "VL-6103", "max_loading_pct": 109.3, "most_loaded_line": "LINE-6126-5979", "most_loaded_line_name": "LINE-6126-5979", "n_overloaded_lines": 2, "overloaded_lines": [{"line_id": "LINE-6126-5979", "line_name": "LINE-6126-5979", "loading_pct": 109.3, "current_a": 636.1, "limit_a": 581.9, "base_loading_pct": 75.9}, {"line_id": "LINE-6219-6175", "line_name": "LINE-6219-6175", "loading_pct": 104.9, "current_a": 1134.9, "limit_a": 1081.8, "base_loading_pct": 90.7}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6135-6124", "tripped_line_name": "LINE-6135-6124", "tripped_vl1": "VL-6135", "tripped_vl1_name": "VL-6135", "tripped_vl2": "VL-6124", "tripped_vl2_name": "VL-6124", "max_loading_pct": 108.9, "most_loaded_line": "LINE-6008-5999", "most_loaded_line_name": "LINE-6008-5999", "n_overloaded_lines": 3, "overloaded_lines": [{"line_id": "LINE-6008-5999", "line_name": "LINE-6008-5999", "loading_pct": 108.9, "current_a": 686.7, "limit_a": 630.5, "base_loading_pct": 77.4}, {"line_id": "LINE-6135-5999", "line_name": "LINE-6135-5999", "loading_pct": 101.1, "current_a": 813.8, "limit_a": 805.3, "base_loading_pct": 76.6}, {"line_id": "LINE-6008-5991", "line_name": "LINE-6008-5991", "loading_pct": 96.5, "current_a": 977.6, "limit_a": 1013.4, "base_loading_pct": 77.0}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-3163-1189#0", "tripped_line_name": "LINE-3163-1189#0", "tripped_vl1": "VL-3163", "tripped_vl1_name": "VL-3163", "tripped_vl2": "VL-1189", "tripped_vl2_name": "VL-1189", "max_loading_pct": 108.5, "most_loaded_line": "LINE-3163-1189", "most_loaded_line_name": "LINE-3163-1189", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-3163-1189", "line_name": "LINE-3163-1189", "loading_pct": 108.5, "current_a": 1169.7, "limit_a": 1077.7, "base_loading_pct": 64.5}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6101-5986", "tripped_line_name": "LINE-6101-5986", "tripped_vl1": "VL-6101", "tripped_vl1_name": "VL-6101", "tripped_vl2": "VL-5986", "tripped_vl2_name": "VL-5986", "max_loading_pct": 108.3, "most_loaded_line": "LINE-6102-5975", "most_loaded_line_name": "LINE-6102-5975", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-6102-5975", "line_name": "LINE-6102-5975", "loading_pct": 108.3, "current_a": 508.4, "limit_a": 469.5, "base_loading_pct": 79.3}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-5871-6096", "tripped_line_name": "LINE-5871-6096", "tripped_vl1": "VL-5871", "tripped_vl1_name": "VL-5871", "tripped_vl2": "VL-6096", "tripped_vl2_name": "VL-6096", "max_loading_pct": 107.4, "most_loaded_line": "LINE-6218-6102", "most_loaded_line_name": "LINE-6218-6102", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-6218-6102", "line_name": "LINE-6218-6102", "loading_pct": 107.4, "current_a": 499.2, "limit_a": 464.9, "base_loading_pct": 77.5}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-5866-6167", "tripped_line_name": "LINE-5866-6167", "tripped_vl1": "VL-5866", "tripped_vl1_name": "VL-5866", "tripped_vl2": "VL-6167", "tripped_vl2_name": "VL-6167", "max_loading_pct": 107.4, "most_loaded_line": "LINE-6195-6168", "most_loaded_line_name": "LINE-6195-6168", "n_overloaded_lines": 5, "overloaded_lines": [{"line_id": "LINE-6195-6168", "line_name": "LINE-6195-6168", "loading_pct": 107.4, "current_a": 639.6, "limit_a": 595.6, "base_loading_pct": 72.1}, {"line_id": "LINE-6168-6050", "line_name": "LINE-6168-6050", "loading_pct": 99.7, "current_a": 786.4, "limit_a": 788.5, "base_loading_pct": 73.2}, {"line_id": "LINE-6189-6050", "line_name": "LINE-6189-6050", "loading_pct": 99.5, "current_a": 787.8, "limit_a": 791.6, "base_loading_pct": 73.1}, {"line_id": "LINE-6219-6175", "line_name": "LINE-6219-6175", "loading_pct": 95.6, "current_a": 1033.9, "limit_a": 1081.8, "base_loading_pct": 90.7}, {"line_id": "LINE-6219-5971", "line_name": "LINE-6219-5971", "loading_pct": 95.3, "current_a": 544.7, "limit_a": 571.3, "base_loading_pct": 89.2}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6146-5971", "tripped_line_name": "LINE-6146-5971", "tripped_vl1": "VL-6146", "tripped_vl1_name": "VL-6146", "tripped_vl2": "VL-5971", "tripped_vl2_name": "VL-5971", "max_loading_pct": 107.3, "most_loaded_line": "LINE-6146-6219", "most_loaded_line_name": "LINE-6146-6219", "n_overloaded_lines": 2, "overloaded_lines": [{"line_id": "LINE-6146-6219", "line_name": "LINE-6146-6219", "loading_pct": 107.3, "current_a": 1015.6, "limit_a": 946.6, "base_loading_pct": 82.0}, {"line_id": "LINE-5991-5971", "line_name": "LINE-5991-5971", "loading_pct": 97.1, "current_a": 1319.7, "limit_a": 1359.8, "base_loading_pct": 74.3}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-4137-2716", "tripped_line_name": "LINE-4137-2716", "tripped_vl1": "VL-4137", "tripped_vl1_name": "VL-4137", "tripped_vl2": "VL-2716", "tripped_vl2_name": "VL-2716", "max_loading_pct": 107.0, "most_loaded_line": "LINE-6102-5975", "most_loaded_line_name": "LINE-6102-5975", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-6102-5975", "line_name": "LINE-6102-5975", "loading_pct": 107.0, "current_a": 502.4, "limit_a": 469.5, "base_loading_pct": 79.3}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6240-6163", "tripped_line_name": "LINE-6240-6163", "tripped_vl1": "VL-6240", "tripped_vl1_name": "VL-6240", "tripped_vl2": "VL-6163", "tripped_vl2_name": "VL-6163", "max_loading_pct": 106.9, "most_loaded_line": "LINE-6219-5971", "most_loaded_line_name": "LINE-6219-5971", "n_overloaded_lines": 2, "overloaded_lines": [{"line_id": "LINE-6219-5971", "line_name": "LINE-6219-5971", "loading_pct": 106.9, "current_a": 610.5, "limit_a": 571.3, "base_loading_pct": 89.2}, {"line_id": "LINE-6219-6175", "line_name": "LINE-6219-6175", "loading_pct": 106.1, "current_a": 1147.9, "limit_a": 1081.8, "base_loading_pct": 90.7}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6046-5960", "tripped_line_name": "LINE-6046-5960", "tripped_vl1": "VL-6046", "tripped_vl1_name": "VL-6046", "tripped_vl2": "VL-5960", "tripped_vl2_name": "VL-5960", "max_loading_pct": 106.8, "most_loaded_line": "LINE-6131-6046", "most_loaded_line_name": "LINE-6131-6046", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-6131-6046", "line_name": "LINE-6131-6046", "loading_pct": 106.8, "current_a": 816.0, "limit_a": 764.2, "base_loading_pct": 75.3}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6190-5997", "tripped_line_name": "LINE-6190-5997", "tripped_vl1": "VL-6190", "tripped_vl1_name": "VL-6190", "tripped_vl2": "VL-5997", "tripped_vl2_name": "VL-5997", "max_loading_pct": 106.5, "most_loaded_line": "LINE-6195-6168", "most_loaded_line_name": "LINE-6195-6168", "n_overloaded_lines": 6, "overloaded_lines": [{"line_id": "LINE-6195-6168", "line_name": "LINE-6195-6168", "loading_pct": 106.5, "current_a": 634.6, "limit_a": 595.6, "base_loading_pct": 72.1}, {"line_id": "LINE-6219-5971", "line_name": "LINE-6219-5971", "loading_pct": 100.0, "current_a": 571.1, "limit_a": 571.3, "base_loading_pct": 89.2}, {"line_id": "LINE-6219-6175", "line_name": "LINE-6219-6175", "loading_pct": 99.6, "current_a": 1077.3, "limit_a": 1081.8, "base_loading_pct": 90.7}, {"line_id": "LINE-6168-6050", "line_name": "LINE-6168-6050", "loading_pct": 99.2, "current_a": 782.3, "limit_a": 788.5, "base_loading_pct": 73.2}, {"line_id": "LINE-6189-6050", "line_name": "LINE-6189-6050", "loading_pct": 99.0, "current_a": 783.6, "limit_a": 791.6, "base_loading_pct": 73.1}, {"line_id": "LINE-6057-5991", "line_name": "LINE-6057-5991", "loading_pct": 98.5, "current_a": 1184.1, "limit_a": 1201.8, "base_loading_pct": 74.6}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6167-6057", "tripped_line_name": "LINE-6167-6057", "tripped_vl1": "VL-6167", "tripped_vl1_name": "VL-6167", "tripped_vl2": "VL-6057", "tripped_vl2_name": "VL-6057", "max_loading_pct": 106.4, "most_loaded_line": "LINE-6195-6168", "most_loaded_line_name": "LINE-6195-6168", "n_overloaded_lines": 5, "overloaded_lines": [{"line_id": "LINE-6195-6168", "line_name": "LINE-6195-6168", "loading_pct": 106.4, "current_a": 633.8, "limit_a": 595.6, "base_loading_pct": 72.1}, {"line_id": "LINE-6168-6050", "line_name": "LINE-6168-6050", "loading_pct": 99.1, "current_a": 781.6, "limit_a": 788.5, "base_loading_pct": 73.2}, {"line_id": "LINE-6189-6050", "line_name": "LINE-6189-6050", "loading_pct": 98.9, "current_a": 782.9, "limit_a": 791.6, "base_loading_pct": 73.1}, {"line_id": "LINE-6219-5971", "line_name": "LINE-6219-5971", "loading_pct": 96.0, "current_a": 548.6, "limit_a": 571.3, "base_loading_pct": 89.2}, {"line_id": "LINE-6219-6175", "line_name": "LINE-6219-6175", "loading_pct": 95.7, "current_a": 1035.7, "limit_a": 1081.8, "base_loading_pct": 90.7}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-5870-6229", "tripped_line_name": "LINE-5870-6229", "tripped_vl1": "VL-5870", "tripped_vl1_name": "VL-5870", "tripped_vl2": "VL-6229", "tripped_vl2_name": "VL-6229", "max_loading_pct": 105.7, "most_loaded_line": "LINE-5857-5968", "most_loaded_line_name": "LINE-5857-5968", "n_overloaded_lines": 3, "overloaded_lines": [{"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 105.7, "current_a": 629.4, "limit_a": 595.6, "base_loading_pct": 96.6}, {"line_id": "LINE-5867-5968", "line_name": "LINE-5867-5968", "loading_pct": 102.8, "current_a": 557.6, "limit_a": 542.4, "base_loading_pct": 89.3}, {"line_id": "LINE-5857-6030", "line_name": "LINE-5857-6030", "loading_pct": 97.1, "current_a": 863.0, "limit_a": 888.8, "base_loading_pct": 91.1}], "antenna": true, "antenna_meta": {"island_buses": 1, "island_vls": 1, "island_load_mw": 204.6, "island_border_mw": 0.0, "island_gen_mw": 0.0, "island_net_mw": -204.6, "direction": "consumer"}}, {"tripped_line": "LINE-6075-6055", "tripped_line_name": "LINE-6075-6055", "tripped_vl1": "VL-6075", "tripped_vl1_name": "VL-6075", "tripped_vl2": "VL-6055", "tripped_vl2_name": "VL-6055", "max_loading_pct": 105.6, "most_loaded_line": "LINE-6087-5973", "most_loaded_line_name": "LINE-6087-5973", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-6087-5973", "line_name": "LINE-6087-5973", "loading_pct": 105.6, "current_a": 773.6, "limit_a": 732.3, "base_loading_pct": 76.3}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6237-6075", "tripped_line_name": "LINE-6237-6075", "tripped_vl1": "VL-6237", "tripped_vl1_name": "VL-6237", "tripped_vl2": "VL-6075", "tripped_vl2_name": "VL-6075", "max_loading_pct": 105.1, "most_loaded_line": "LINE-6112-5973", "most_loaded_line_name": "LINE-6112-5973", "n_overloaded_lines": 2, "overloaded_lines": [{"line_id": "LINE-6112-5973", "line_name": "LINE-6112-5973", "loading_pct": 105.1, "current_a": 442.3, "limit_a": 420.9, "base_loading_pct": 75.5}, {"line_id": "LINE-6112-6084", "line_name": "LINE-6112-6084", "loading_pct": 104.3, "current_a": 450.2, "limit_a": 431.5, "base_loading_pct": 75.7}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-3004-140#0", "tripped_line_name": "LINE-3004-140#0", "tripped_vl1": "VL-3004", "tripped_vl1_name": "VL-3004", "tripped_vl2": "VL-140", "tripped_vl2_name": "VL-140", "max_loading_pct": 104.7, "most_loaded_line": "LINE-3004-140", "most_loaded_line_name": "LINE-3004-140", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-3004-140", "line_name": "LINE-3004-140", "loading_pct": 104.7, "current_a": 1045.1, "limit_a": 998.2, "base_loading_pct": 54.5}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6216-6067", "tripped_line_name": "LINE-6216-6067", "tripped_vl1": "VL-6216", "tripped_vl1_name": "VL-6216", "tripped_vl2": "VL-6067", "tripped_vl2_name": "VL-6067", "max_loading_pct": 104.7, "most_loaded_line": "LINE-5857-5968", "most_loaded_line_name": "LINE-5857-5968", "n_overloaded_lines": 4, "overloaded_lines": [{"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 104.7, "current_a": 623.5, "limit_a": 595.6, "base_loading_pct": 96.6}, {"line_id": "LINE-5867-5968", "line_name": "LINE-5867-5968", "loading_pct": 100.9, "current_a": 547.1, "limit_a": 542.4, "base_loading_pct": 89.3}, {"line_id": "LINE-5521-6198", "line_name": "LINE-5521-6198", "loading_pct": 96.5, "current_a": 1124.0, "limit_a": 1165.0, "base_loading_pct": 93.7}, {"line_id": "LINE-5857-6030", "line_name": "LINE-5857-6030", "loading_pct": 96.4, "current_a": 856.8, "limit_a": 888.8, "base_loading_pct": 91.1}], "antenna": true, "antenna_meta": {"island_buses": 1, "island_vls": 1, "island_load_mw": 325.5, "island_border_mw": 0.0, "island_gen_mw": 0.0, "island_net_mw": -325.5, "direction": "consumer"}}, {"tripped_line": "LINE-5861-6022", "tripped_line_name": "LINE-5861-6022", "tripped_vl1": "VL-5861", "tripped_vl1_name": "VL-5861", "tripped_vl2": "VL-6022", "tripped_vl2_name": "VL-6022", "max_loading_pct": 104.6, "most_loaded_line": "LINE-6100-6094", "most_loaded_line_name": "LINE-6100-6094", "n_overloaded_lines": 2, "overloaded_lines": [{"line_id": "LINE-6100-6094", "line_name": "LINE-6100-6094", "loading_pct": 104.6, "current_a": 794.4, "limit_a": 759.5, "base_loading_pct": 77.8}, {"line_id": "LINE-6036-6024", "line_name": "LINE-6036-6024", "loading_pct": 98.7, "current_a": 806.8, "limit_a": 817.4, "base_loading_pct": 75.9}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-4136-3103", "tripped_line_name": "LINE-4136-3103", "tripped_vl1": "VL-4136", "tripped_vl1_name": "VL-4136", "tripped_vl2": "VL-3103", "tripped_vl2_name": "VL-3103", "max_loading_pct": 104.5, "most_loaded_line": "LINE-6096-6036", "most_loaded_line_name": "LINE-6096-6036", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-6096-6036", "line_name": "LINE-6096-6036", "loading_pct": 104.5, "current_a": 631.9, "limit_a": 604.7, "base_loading_pct": 75.8}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-5869-6228", "tripped_line_name": "LINE-5869-6228", "tripped_vl1": "VL-5869", "tripped_vl1_name": "VL-5869", "tripped_vl2": "VL-6228", "tripped_vl2_name": "VL-6228", "max_loading_pct": 104.3, "most_loaded_line": "LINE-5857-5968", "most_loaded_line_name": "LINE-5857-5968", "n_overloaded_lines": 3, "overloaded_lines": [{"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 104.3, "current_a": 621.1, "limit_a": 595.6, "base_loading_pct": 96.6}, {"line_id": "LINE-5867-5968", "line_name": "LINE-5867-5968", "loading_pct": 100.7, "current_a": 546.3, "limit_a": 542.4, "base_loading_pct": 89.3}, {"line_id": "LINE-5857-6030", "line_name": "LINE-5857-6030", "loading_pct": 96.2, "current_a": 854.7, "limit_a": 888.8, "base_loading_pct": 91.1}], "antenna": true, "antenna_meta": {"island_buses": 1, "island_vls": 1, "island_load_mw": 172.6, "island_border_mw": 0.0, "island_gen_mw": 0.0, "island_net_mw": -172.6, "direction": "consumer"}}, {"tripped_line": "LINE-4574-3753#0", "tripped_line_name": "LINE-4574-3753#0", "tripped_vl1": "VL-4574", "tripped_vl1_name": "VL-4574", "tripped_vl2": "VL-3753", "tripped_vl2_name": "VL-3753", "max_loading_pct": 103.8, "most_loaded_line": "LINE-5521-6198", "most_loaded_line_name": "LINE-5521-6198", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-5521-6198", "line_name": "LINE-5521-6198", "loading_pct": 103.8, "current_a": 1208.9, "limit_a": 1165.0, "base_loading_pct": 93.7}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-4574-3753", "tripped_line_name": "LINE-4574-3753", "tripped_vl1": "VL-4574", "tripped_vl1_name": "VL-4574", "tripped_vl2": "VL-3753", "tripped_vl2_name": "VL-3753", "max_loading_pct": 103.7, "most_loaded_line": "LINE-5521-6198", "most_loaded_line_name": "LINE-5521-6198", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-5521-6198", "line_name": "LINE-5521-6198", "loading_pct": 103.7, "current_a": 1208.4, "limit_a": 1165.0, "base_loading_pct": 93.7}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-5856-6032", "tripped_line_name": "LINE-5856-6032", "tripped_vl1": "VL-5856", "tripped_vl1_name": "VL-5856", "tripped_vl2": "VL-6032", "tripped_vl2_name": "VL-6032", "max_loading_pct": 103.7, "most_loaded_line": "LINE-5857-5968", "most_loaded_line_name": "LINE-5857-5968", "n_overloaded_lines": 3, "overloaded_lines": [{"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 103.7, "current_a": 617.9, "limit_a": 595.6, "base_loading_pct": 96.6}, {"line_id": "LINE-5867-5968", "line_name": "LINE-5867-5968", "loading_pct": 99.9, "current_a": 541.7, "limit_a": 542.4, "base_loading_pct": 89.3}, {"line_id": "LINE-5857-6030", "line_name": "LINE-5857-6030", "loading_pct": 95.8, "current_a": 851.6, "limit_a": 888.8, "base_loading_pct": 91.1}], "antenna": true, "antenna_meta": {"island_buses": 1, "island_vls": 1, "island_load_mw": 179.4, "island_border_mw": 0.0, "island_gen_mw": 0.0, "island_net_mw": -179.4, "direction": "consumer"}}, {"tripped_line": "LINE-6064-6017", "tripped_line_name": "LINE-6064-6017", "tripped_vl1": "VL-6064", "tripped_vl1_name": "VL-6064", "tripped_vl2": "VL-6017", "tripped_vl2_name": "VL-6017", "max_loading_pct": 103.5, "most_loaded_line": "LINE-5857-5968", "most_loaded_line_name": "LINE-5857-5968", "n_overloaded_lines": 3, "overloaded_lines": [{"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 103.5, "current_a": 616.4, "limit_a": 595.6, "base_loading_pct": 96.6}, {"line_id": "LINE-5867-5968", "line_name": "LINE-5867-5968", "loading_pct": 99.4, "current_a": 539.3, "limit_a": 542.4, "base_loading_pct": 89.3}, {"line_id": "LINE-5857-6030", "line_name": "LINE-5857-6030", "loading_pct": 95.6, "current_a": 849.9, "limit_a": 888.8, "base_loading_pct": 91.1}], "antenna": true, "antenna_meta": {"island_buses": 2, "island_vls": 2, "island_load_mw": 198.9, "island_border_mw": 0.0, "island_gen_mw": 0.0, "island_net_mw": -198.9, "direction": "consumer"}}, {"tripped_line": "LINE-6152-6024", "tripped_line_name": "LINE-6152-6024", "tripped_vl1": "VL-6152", "tripped_vl1_name": "VL-6152", "tripped_vl2": "VL-6024", "tripped_vl2_name": "VL-6024", "max_loading_pct": 103.3, "most_loaded_line": "LINE-6152-6025", "most_loaded_line_name": "LINE-6152-6025", "n_overloaded_lines": 3, "overloaded_lines": [{"line_id": "LINE-6152-6025", "line_name": "LINE-6152-6025", "loading_pct": 103.3, "current_a": 1277.6, "limit_a": 1236.7, "base_loading_pct": 75.2}, {"line_id": "LINE-6036-6025", "line_name": "LINE-6036-6025", "loading_pct": 102.3, "current_a": 747.3, "limit_a": 730.8, "base_loading_pct": 76.5}, {"line_id": "LINE-5871-6096", "line_name": "LINE-5871-6096", "loading_pct": 95.6, "current_a": 397.9, "limit_a": 416.3, "base_loading_pct": 76.7}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6236-6248", "tripped_line_name": "LINE-6236-6248", "tripped_vl1": "VL-6236", "tripped_vl1_name": "VL-6236", "tripped_vl2": "VL-6248", "tripped_vl2_name": "VL-6248", "max_loading_pct": 103.0, "most_loaded_line": "LINE-6219-5971", "most_loaded_line_name": "LINE-6219-5971", "n_overloaded_lines": 3, "overloaded_lines": [{"line_id": "LINE-6219-5971", "line_name": "LINE-6219-5971", "loading_pct": 103.0, "current_a": 588.4, "limit_a": 571.3, "base_loading_pct": 89.2}, {"line_id": "LINE-6219-6175", "line_name": "LINE-6219-6175", "loading_pct": 102.0, "current_a": 1103.6, "limit_a": 1081.8, "base_loading_pct": 90.7}, {"line_id": "LINE-5521-6198", "line_name": "LINE-5521-6198", "loading_pct": 100.8, "current_a": 1174.0, "limit_a": 1165.0, "base_loading_pct": 93.7}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-5866-6161", "tripped_line_name": "LINE-5866-6161", "tripped_vl1": "VL-5866", "tripped_vl1_name": "VL-5866", "tripped_vl2": "VL-6161", "tripped_vl2_name": "VL-6161", "max_loading_pct": 102.7, "most_loaded_line": "LINE-6215-6081", "most_loaded_line_name": "LINE-6215-6081", "n_overloaded_lines": 5, "overloaded_lines": [{"line_id": "LINE-6215-6081", "line_name": "LINE-6215-6081", "loading_pct": 102.7, "current_a": 577.1, "limit_a": 562.2, "base_loading_pct": 76.7}, {"line_id": "LINE-5993-5988", "line_name": "LINE-5993-5988", "loading_pct": 97.7, "current_a": 391.7, "limit_a": 401.1, "base_loading_pct": 75.9}, {"line_id": "LINE-6118-5993", "line_name": "LINE-6118-5993", "loading_pct": 97.4, "current_a": 392.3, "limit_a": 402.6, "base_loading_pct": 75.7}, {"line_id": "LINE-6189-5988", "line_name": "LINE-6189-5988", "loading_pct": 96.9, "current_a": 536.1, "limit_a": 553.0, "base_loading_pct": 73.8}, {"line_id": "LINE-6189-5988#0", "line_name": "LINE-6189-5988#0", "loading_pct": 96.8, "current_a": 536.8, "limit_a": 554.6, "base_loading_pct": 73.7}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6161-6147", "tripped_line_name": "LINE-6161-6147", "tripped_vl1": "VL-6161", "tripped_vl1_name": "VL-6161", "tripped_vl2": "VL-6147", "tripped_vl2_name": "VL-6147", "max_loading_pct": 102.7, "most_loaded_line": "LINE-6215-6081", "most_loaded_line_name": "LINE-6215-6081", "n_overloaded_lines": 5, "overloaded_lines": [{"line_id": "LINE-6215-6081", "line_name": "LINE-6215-6081", "loading_pct": 102.7, "current_a": 577.3, "limit_a": 562.2, "base_loading_pct": 76.7}, {"line_id": "LINE-5993-5988", "line_name": "LINE-5993-5988", "loading_pct": 97.6, "current_a": 391.6, "limit_a": 401.1, "base_loading_pct": 75.9}, {"line_id": "LINE-6118-5993", "line_name": "LINE-6118-5993", "loading_pct": 97.4, "current_a": 392.2, "limit_a": 402.6, "base_loading_pct": 75.7}, {"line_id": "LINE-6189-5988", "line_name": "LINE-6189-5988", "loading_pct": 96.9, "current_a": 535.9, "limit_a": 553.0, "base_loading_pct": 73.8}, {"line_id": "LINE-6189-5988#0", "line_name": "LINE-6189-5988#0", "loading_pct": 96.8, "current_a": 536.6, "limit_a": 554.6, "base_loading_pct": 73.7}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-5871-6238", "tripped_line_name": "LINE-5871-6238", "tripped_vl1": "VL-5871", "tripped_vl1_name": "VL-5871", "tripped_vl2": "VL-6238", "tripped_vl2_name": "VL-6238", "max_loading_pct": 102.5, "most_loaded_line": "LINE-5871-6096", "most_loaded_line_name": "LINE-5871-6096", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-5871-6096", "line_name": "LINE-5871-6096", "loading_pct": 102.5, "current_a": 426.9, "limit_a": 416.3, "base_loading_pct": 76.7}], "antenna": true, "antenna_meta": {"island_buses": 1, "island_vls": 1, "island_load_mw": 147.7, "island_border_mw": 0.0, "island_gen_mw": 0.0, "island_net_mw": -147.7, "direction": "consumer"}}, {"tripped_line": "LINE-6048-5978", "tripped_line_name": "LINE-6048-5978", "tripped_vl1": "VL-6048", "tripped_vl1_name": "VL-6048", "tripped_vl2": "VL-5978", "tripped_vl2_name": "VL-5978", "max_loading_pct": 102.4, "most_loaded_line": "LINE-6054-5978", "most_loaded_line_name": "LINE-6054-5978", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-6054-5978", "line_name": "LINE-6054-5978", "loading_pct": 102.4, "current_a": 527.6, "limit_a": 515.1, "base_loading_pct": 76.4}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6177-6115", "tripped_line_name": "LINE-6177-6115", "tripped_vl1": "VL-6177", "tripped_vl1_name": "VL-6177", "tripped_vl2": "VL-6115", "tripped_vl2_name": "VL-6115", "max_loading_pct": 102.3, "most_loaded_line": "LINE-6187-6115", "most_loaded_line_name": "LINE-6187-6115", "n_overloaded_lines": 2, "overloaded_lines": [{"line_id": "LINE-6187-6115", "line_name": "LINE-6187-6115", "loading_pct": 102.3, "current_a": 585.8, "limit_a": 572.8, "base_loading_pct": 76.4}, {"line_id": "LINE-6046-5960", "line_name": "LINE-6046-5960", "loading_pct": 95.6, "current_a": 495.1, "limit_a": 518.1, "base_loading_pct": 77.2}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6113-6037", "tripped_line_name": "LINE-6113-6037", "tripped_vl1": "VL-6113", "tripped_vl1_name": "VL-6113", "tripped_vl2": "VL-6037", "tripped_vl2_name": "VL-6037", "max_loading_pct": 102.2, "most_loaded_line": "LINE-6092-6056", "most_loaded_line_name": "LINE-6092-6056", "n_overloaded_lines": 2, "overloaded_lines": [{"line_id": "LINE-6092-6056", "line_name": "LINE-6092-6056", "loading_pct": 102.2, "current_a": 585.7, "limit_a": 572.8, "base_loading_pct": 96.3}, {"line_id": "LINE-6092-6056#0", "line_name": "LINE-6092-6056#0", "loading_pct": 102.2, "current_a": 585.7, "limit_a": 572.8, "base_loading_pct": 96.3}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-3103-1743", "tripped_line_name": "LINE-3103-1743", "tripped_vl1": "VL-3103", "tripped_vl1_name": "VL-3103", "tripped_vl2": "VL-1743", "tripped_vl2_name": "VL-1743", "max_loading_pct": 101.7, "most_loaded_line": "LINE-6219-6175", "most_loaded_line_name": "LINE-6219-6175", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-6219-6175", "line_name": "LINE-6219-6175", "loading_pct": 101.7, "current_a": 1099.8, "limit_a": 1081.8, "base_loading_pct": 90.7}], "antenna": true, "antenna_meta": {"island_buses": 2, "island_vls": 2, "island_load_mw": 30.0, "island_border_mw": 0.0, "island_gen_mw": 889.1, "island_net_mw": 859.1, "direction": "producer"}}, {"tripped_line": "LINE-2799-853", "tripped_line_name": "LINE-2799-853", "tripped_vl1": "VL-2799", "tripped_vl1_name": "VL-2799", "tripped_vl2": "VL-853", "tripped_vl2_name": "VL-853", "max_loading_pct": 101.5, "most_loaded_line": "LINE-5857-5968", "most_loaded_line_name": "LINE-5857-5968", "n_overloaded_lines": 2, "overloaded_lines": [{"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 101.5, "current_a": 604.5, "limit_a": 595.6, "base_loading_pct": 96.6}, {"line_id": "LINE-5867-5968", "line_name": "LINE-5867-5968", "loading_pct": 95.9, "current_a": 520.1, "limit_a": 542.4, "base_loading_pct": 89.3}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-3103-1744", "tripped_line_name": "LINE-3103-1744", "tripped_vl1": "VL-3103", "tripped_vl1_name": "VL-3103", "tripped_vl2": "VL-1744", "tripped_vl2_name": "VL-1744", "max_loading_pct": 101.4, "most_loaded_line": "LINE-6219-6175", "most_loaded_line_name": "LINE-6219-6175", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-6219-6175", "line_name": "LINE-6219-6175", "loading_pct": 101.4, "current_a": 1097.0, "limit_a": 1081.8, "base_loading_pct": 90.7}], "antenna": true, "antenna_meta": {"island_buses": 2, "island_vls": 2, "island_load_mw": 30.0, "island_border_mw": 0.0, "island_gen_mw": 870.1, "island_net_mw": 840.1, "direction": "producer"}}, {"tripped_line": "LINE-5744-3912", "tripped_line_name": "LINE-5744-3912", "tripped_vl1": "VL-5744", "tripped_vl1_name": "VL-5744", "tripped_vl2": "VL-3912", "tripped_vl2_name": "VL-3912", "max_loading_pct": 101.4, "most_loaded_line": "LINE-5521-6198", "most_loaded_line_name": "LINE-5521-6198", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-5521-6198", "line_name": "LINE-5521-6198", "loading_pct": 101.4, "current_a": 1181.6, "limit_a": 1165.0, "base_loading_pct": 93.7}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6223-6176", "tripped_line_name": "LINE-6223-6176", "tripped_vl1": "VL-6223", "tripped_vl1_name": "VL-6223", "tripped_vl2": "VL-6176", "tripped_vl2_name": "VL-6176", "max_loading_pct": 100.8, "most_loaded_line": "LINE-6054-5978", "most_loaded_line_name": "LINE-6054-5978", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-6054-5978", "line_name": "LINE-6054-5978", "loading_pct": 100.8, "current_a": 519.1, "limit_a": 515.1, "base_loading_pct": 76.4}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-3912-2552", "tripped_line_name": "LINE-3912-2552", "tripped_vl1": "VL-3912", "tripped_vl1_name": "VL-3912", "tripped_vl2": "VL-2552", "tripped_vl2_name": "VL-2552", "max_loading_pct": 100.7, "most_loaded_line": "LINE-5521-6198", "most_loaded_line_name": "LINE-5521-6198", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-5521-6198", "line_name": "LINE-5521-6198", "loading_pct": 100.7, "current_a": 1172.6, "limit_a": 1165.0, "base_loading_pct": 93.7}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-5666-4444", "tripped_line_name": "LINE-5666-4444", "tripped_vl1": "VL-5666", "tripped_vl1_name": "VL-5666", "tripped_vl2": "VL-4444", "tripped_vl2_name": "VL-4444", "max_loading_pct": 100.4, "most_loaded_line": "LINE-5521-6198", "most_loaded_line_name": "LINE-5521-6198", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-5521-6198", "line_name": "LINE-5521-6198", "loading_pct": 100.4, "current_a": 1169.6, "limit_a": 1165.0, "base_loading_pct": 93.7}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-5744-5666", "tripped_line_name": "LINE-5744-5666", "tripped_vl1": "VL-5744", "tripped_vl1_name": "VL-5744", "tripped_vl2": "VL-5666", "tripped_vl2_name": "VL-5666", "max_loading_pct": 100.4, "most_loaded_line": "LINE-5521-6198", "most_loaded_line_name": "LINE-5521-6198", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-5521-6198", "line_name": "LINE-5521-6198", "loading_pct": 100.4, "current_a": 1169.4, "limit_a": 1165.0, "base_loading_pct": 93.7}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6100-6094", "tripped_line_name": "LINE-6100-6094", "tripped_vl1": "VL-6100", "tripped_vl1_name": "VL-6100", "tripped_vl2": "VL-6094", "tripped_vl2_name": "VL-6094", "max_loading_pct": 100.4, "most_loaded_line": "LINE-6102-6096", "most_loaded_line_name": "LINE-6102-6096", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-6102-6096", "line_name": "LINE-6102-6096", "loading_pct": 100.4, "current_a": 531.0, "limit_a": 528.7, "base_loading_pct": 72.9}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6223-6155", "tripped_line_name": "LINE-6223-6155", "tripped_vl1": "VL-6223", "tripped_vl1_name": "VL-6223", "tripped_vl2": "VL-6155", "tripped_vl2_name": "VL-6155", "max_loading_pct": 100.4, "most_loaded_line": "LINE-6054-5978", "most_loaded_line_name": "LINE-6054-5978", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-6054-5978", "line_name": "LINE-6054-5978", "loading_pct": 100.4, "current_a": 516.9, "limit_a": 515.1, "base_loading_pct": 76.4}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6118-5993", "tripped_line_name": "LINE-6118-5993", "tripped_vl1": "VL-6118", "tripped_vl1_name": "VL-6118", "tripped_vl2": "VL-5993", "tripped_vl2_name": "VL-5993", "max_loading_pct": 100.2, "most_loaded_line": "LINE-5993-5988", "most_loaded_line_name": "LINE-5993-5988", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-5993-5988", "line_name": "LINE-5993-5988", "loading_pct": 100.2, "current_a": 402.0, "limit_a": 401.1, "base_loading_pct": 75.9}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6114-6037", "tripped_line_name": "LINE-6114-6037", "tripped_vl1": "VL-6114", "tripped_vl1_name": "VL-6114", "tripped_vl2": "VL-6037", "tripped_vl2_name": "VL-6037", "max_loading_pct": 100.2, "most_loaded_line": "LINE-6092-6056", "most_loaded_line_name": "LINE-6092-6056", "n_overloaded_lines": 2, "overloaded_lines": [{"line_id": "LINE-6092-6056", "line_name": "LINE-6092-6056", "loading_pct": 100.2, "current_a": 573.7, "limit_a": 572.8, "base_loading_pct": 96.3}, {"line_id": "LINE-6092-6056#0", "line_name": "LINE-6092-6056#0", "loading_pct": 100.2, "current_a": 573.7, "limit_a": 572.8, "base_loading_pct": 96.3}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-5723-2592", "tripped_line_name": "LINE-5723-2592", "tripped_vl1": "VL-5723", "tripped_vl1_name": "VL-5723", "tripped_vl2": "VL-2592", "tripped_vl2_name": "VL-2592", "max_loading_pct": 100.1, "most_loaded_line": "LINE-5857-5968", "most_loaded_line_name": "LINE-5857-5968", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 100.1, "current_a": 596.4, "limit_a": 595.6, "base_loading_pct": 96.6}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6011-5995", "tripped_line_name": "LINE-6011-5995", "tripped_vl1": "VL-6011", "tripped_vl1_name": "VL-6011", "tripped_vl2": "VL-5995", "tripped_vl2_name": "VL-5995", "max_loading_pct": 100.1, "most_loaded_line": "LINE-5857-5968", "most_loaded_line_name": "LINE-5857-5968", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 100.1, "current_a": 596.3, "limit_a": 595.6, "base_loading_pct": 96.6}], "antenna": true, "antenna_meta": {"island_buses": 1, "island_vls": 1, "island_load_mw": 147.5, "island_border_mw": 0.0, "island_gen_mw": 0.0, "island_net_mw": -147.5, "direction": "consumer"}}, {"tripped_line": "LINE-2799-5968", "tripped_line_name": "LINE-2799-5968", "tripped_vl1": "VL-2799", "tripped_vl1_name": "VL-2799", "tripped_vl2": "VL-5968", "tripped_vl2_name": "VL-5968", "max_loading_pct": 100.0, "most_loaded_line": "LINE-5857-5968", "most_loaded_line_name": "LINE-5857-5968", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 100.0, "current_a": 595.9, "limit_a": 595.6, "base_loading_pct": 96.6}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-5993-5988", "tripped_line_name": "LINE-5993-5988", "tripped_vl1": "VL-5993", "tripped_vl1_name": "VL-5993", "tripped_vl2": "VL-5988", "tripped_vl2_name": "VL-5988", "max_loading_pct": 99.9, "most_loaded_line": "LINE-6118-5993", "most_loaded_line_name": "LINE-6118-5993", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-6118-5993", "line_name": "LINE-6118-5993", "loading_pct": 99.9, "current_a": 402.2, "limit_a": 402.6, "base_loading_pct": 75.7}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-5723-4885", "tripped_line_name": "LINE-5723-4885", "tripped_vl1": "VL-5723", "tripped_vl1_name": "VL-5723", "tripped_vl2": "VL-4885", "tripped_vl2_name": "VL-4885", "max_loading_pct": 99.8, "most_loaded_line": "LINE-5857-5968", "most_loaded_line_name": "LINE-5857-5968", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 99.8, "current_a": 594.2, "limit_a": 595.6, "base_loading_pct": 96.6}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-3581-1495", "tripped_line_name": "LINE-3581-1495", "tripped_vl1": "VL-3581", "tripped_vl1_name": "VL-3581", "tripped_vl2": "VL-1495", "tripped_vl2_name": "VL-1495", "max_loading_pct": 99.7, "most_loaded_line": "LINE-5521-6198", "most_loaded_line_name": "LINE-5521-6198", "n_overloaded_lines": 2, "overloaded_lines": [{"line_id": "LINE-5521-6198", "line_name": "LINE-5521-6198", "loading_pct": 99.7, "current_a": 1161.0, "limit_a": 1165.0, "base_loading_pct": 93.7}, {"line_id": "LINE-6219-6175", "line_name": "LINE-6219-6175", "loading_pct": 97.7, "current_a": 1056.7, "limit_a": 1081.8, "base_loading_pct": 90.7}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-5645-3581", "tripped_line_name": "LINE-5645-3581", "tripped_vl1": "VL-5645", "tripped_vl1_name": "VL-5645", "tripped_vl2": "VL-3581", "tripped_vl2_name": "VL-3581", "max_loading_pct": 99.7, "most_loaded_line": "LINE-5521-6198", "most_loaded_line_name": "LINE-5521-6198", "n_overloaded_lines": 2, "overloaded_lines": [{"line_id": "LINE-5521-6198", "line_name": "LINE-5521-6198", "loading_pct": 99.7, "current_a": 1161.0, "limit_a": 1165.0, "base_loading_pct": 93.7}, {"line_id": "LINE-6219-6175", "line_name": "LINE-6219-6175", "loading_pct": 97.7, "current_a": 1056.7, "limit_a": 1081.8, "base_loading_pct": 90.7}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-5645-4947", "tripped_line_name": "LINE-5645-4947", "tripped_vl1": "VL-5645", "tripped_vl1_name": "VL-5645", "tripped_vl2": "VL-4947", "tripped_vl2_name": "VL-4947", "max_loading_pct": 99.7, "most_loaded_line": "LINE-5521-6198", "most_loaded_line_name": "LINE-5521-6198", "n_overloaded_lines": 2, "overloaded_lines": [{"line_id": "LINE-5521-6198", "line_name": "LINE-5521-6198", "loading_pct": 99.7, "current_a": 1160.9, "limit_a": 1165.0, "base_loading_pct": 93.7}, {"line_id": "LINE-6219-6175", "line_name": "LINE-6219-6175", "loading_pct": 97.7, "current_a": 1056.6, "limit_a": 1081.8, "base_loading_pct": 90.7}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-5071-5063", "tripped_line_name": "LINE-5071-5063", "tripped_vl1": "VL-5071", "tripped_vl1_name": "VL-5071", "tripped_vl2": "VL-5063", "tripped_vl2_name": "VL-5063", "max_loading_pct": 99.7, "most_loaded_line": "LINE-5857-5968", "most_loaded_line_name": "LINE-5857-5968", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 99.7, "current_a": 593.9, "limit_a": 595.6, "base_loading_pct": 96.6}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6036-6024", "tripped_line_name": "LINE-6036-6024", "tripped_vl1": "VL-6036", "tripped_vl1_name": "VL-6036", "tripped_vl2": "VL-6024", "tripped_vl2_name": "VL-6024", "max_loading_pct": 99.6, "most_loaded_line": "LINE-6036-6025", "most_loaded_line_name": "LINE-6036-6025", "n_overloaded_lines": 2, "overloaded_lines": [{"line_id": "LINE-6036-6025", "line_name": "LINE-6036-6025", "loading_pct": 99.6, "current_a": 728.0, "limit_a": 730.8, "base_loading_pct": 76.5}, {"line_id": "LINE-6152-6025", "line_name": "LINE-6152-6025", "loading_pct": 99.5, "current_a": 1230.6, "limit_a": 1236.7, "base_loading_pct": 75.2}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-5064-266", "tripped_line_name": "LINE-5064-266", "tripped_vl1": "VL-5063", "tripped_vl1_name": "VL-5063", "tripped_vl2": "VL-266", "tripped_vl2_name": "VL-266", "max_loading_pct": 99.5, "most_loaded_line": "LINE-5857-5968", "most_loaded_line_name": "LINE-5857-5968", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 99.5, "current_a": 592.5, "limit_a": 595.6, "base_loading_pct": 96.6}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6189-6050", "tripped_line_name": "LINE-6189-6050", "tripped_vl1": "VL-6189", "tripped_vl1_name": "VL-6189", "tripped_vl2": "VL-6050", "tripped_vl2_name": "VL-6050", "max_loading_pct": 99.5, "most_loaded_line": "LINE-6167-6057", "most_loaded_line_name": "LINE-6167-6057", "n_overloaded_lines": 4, "overloaded_lines": [{"line_id": "LINE-6167-6057", "line_name": "LINE-6167-6057", "loading_pct": 99.5, "current_a": 793.7, "limit_a": 797.7, "base_loading_pct": 74.4}, {"line_id": "LINE-5866-6167", "line_name": "LINE-5866-6167", "loading_pct": 99.3, "current_a": 796.7, "limit_a": 802.2, "base_loading_pct": 74.4}, {"line_id": "LINE-6219-5971", "line_name": "LINE-6219-5971", "loading_pct": 95.7, "current_a": 546.5, "limit_a": 571.3, "base_loading_pct": 89.2}, {"line_id": "LINE-6219-6175", "line_name": "LINE-6219-6175", "loading_pct": 95.2, "current_a": 1029.6, "limit_a": 1081.8, "base_loading_pct": 90.7}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6250-6035", "tripped_line_name": "LINE-6250-6035", "tripped_vl1": "VL-6250", "tripped_vl1_name": "VL-6250", "tripped_vl2": "VL-6035", "tripped_vl2_name": "VL-6035", "max_loading_pct": 99.5, "most_loaded_line": "LINE-6023-5996", "most_loaded_line_name": "LINE-6023-5996", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-6023-5996", "line_name": "LINE-6023-5996", "loading_pct": 99.5, "current_a": 821.8, "limit_a": 826.3, "base_loading_pct": 78.1}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6141-6099", "tripped_line_name": "LINE-6141-6099", "tripped_vl1": "VL-6141", "tripped_vl1_name": "VL-6141", "tripped_vl2": "VL-6099", "tripped_vl2_name": "VL-6099", "max_loading_pct": 99.4, "most_loaded_line": "LINE-6101-5986", "most_loaded_line_name": "LINE-6101-5986", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-6101-5986", "line_name": "LINE-6101-5986", "loading_pct": 99.4, "current_a": 723.6, "limit_a": 727.8, "base_loading_pct": 81.9}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-3812-1265", "tripped_line_name": "LINE-3812-1265", "tripped_vl1": "VL-3812", "tripped_vl1_name": "VL-3812", "tripped_vl2": "VL-1265", "tripped_vl2_name": "VL-1265", "max_loading_pct": 99.3, "most_loaded_line": "LINE-5857-5968", "most_loaded_line_name": "LINE-5857-5968", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 99.3, "current_a": 591.2, "limit_a": 595.6, "base_loading_pct": 96.6}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6168-6050", "tripped_line_name": "LINE-6168-6050", "tripped_vl1": "VL-6168", "tripped_vl1_name": "VL-6168", "tripped_vl2": "VL-6050", "tripped_vl2_name": "VL-6050", "max_loading_pct": 99.2, "most_loaded_line": "LINE-6167-6057", "most_loaded_line_name": "LINE-6167-6057", "n_overloaded_lines": 4, "overloaded_lines": [{"line_id": "LINE-6167-6057", "line_name": "LINE-6167-6057", "loading_pct": 99.2, "current_a": 791.0, "limit_a": 797.7, "base_loading_pct": 74.4}, {"line_id": "LINE-5866-6167", "line_name": "LINE-5866-6167", "loading_pct": 99.0, "current_a": 793.9, "limit_a": 802.2, "base_loading_pct": 74.4}, {"line_id": "LINE-6219-5971", "line_name": "LINE-6219-5971", "loading_pct": 96.0, "current_a": 548.3, "limit_a": 571.3, "base_loading_pct": 89.2}, {"line_id": "LINE-6219-6175", "line_name": "LINE-6219-6175", "loading_pct": 95.3, "current_a": 1030.8, "limit_a": 1081.8, "base_loading_pct": 90.7}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6118-5988", "tripped_line_name": "LINE-6118-5988", "tripped_vl1": "VL-6118", "tripped_vl1_name": "VL-6118", "tripped_vl2": "VL-5988", "tripped_vl2_name": "VL-5988", "max_loading_pct": 99.1, "most_loaded_line": "LINE-5993-5988", "most_loaded_line_name": "LINE-5993-5988", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-5993-5988", "line_name": "LINE-5993-5988", "loading_pct": 99.1, "current_a": 397.5, "limit_a": 401.1, "base_loading_pct": 75.9}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-1108-35", "tripped_line_name": "LINE-1108-35", "tripped_vl1": "VL-1108", "tripped_vl1_name": "VL-1108", "tripped_vl2": "VL-35", "tripped_vl2_name": "VL-35", "max_loading_pct": 98.9, "most_loaded_line": "LINE-5521-6198", "most_loaded_line_name": "LINE-5521-6198", "n_overloaded_lines": 2, "overloaded_lines": [{"line_id": "LINE-5521-6198", "line_name": "LINE-5521-6198", "loading_pct": 98.9, "current_a": 1151.6, "limit_a": 1165.0, "base_loading_pct": 93.7}, {"line_id": "LINE-6219-6175", "line_name": "LINE-6219-6175", "loading_pct": 96.6, "current_a": 1045.2, "limit_a": 1081.8, "base_loading_pct": 90.7}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-4532-1578", "tripped_line_name": "LINE-4532-1578", "tripped_vl1": "VL-4532", "tripped_vl1_name": "VL-4532", "tripped_vl2": "VL-1578", "tripped_vl2_name": "VL-1578", "max_loading_pct": 98.9, "most_loaded_line": "LINE-5857-5968", "most_loaded_line_name": "LINE-5857-5968", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 98.9, "current_a": 588.9, "limit_a": 595.6, "base_loading_pct": 96.6}], "antenna": true, "antenna_meta": {"island_buses": 2, "island_vls": 2, "island_load_mw": 40.0, "island_border_mw": 0.0, "island_gen_mw": 924.8, "island_net_mw": 884.8, "direction": "producer"}}, {"tripped_line": "LINE-4532-1579", "tripped_line_name": "LINE-4532-1579", "tripped_vl1": "VL-4532", "tripped_vl1_name": "VL-4532", "tripped_vl2": "VL-1579", "tripped_vl2_name": "VL-1579", "max_loading_pct": 98.9, "most_loaded_line": "LINE-5857-5968", "most_loaded_line_name": "LINE-5857-5968", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 98.9, "current_a": 588.9, "limit_a": 595.6, "base_loading_pct": 96.6}], "antenna": true, "antenna_meta": {"island_buses": 2, "island_vls": 2, "island_load_mw": 40.0, "island_border_mw": 0.0, "island_gen_mw": 924.8, "island_net_mw": 884.8, "direction": "producer"}}, {"tripped_line": "LINE-4532-1580", "tripped_line_name": "LINE-4532-1580", "tripped_vl1": "VL-4532", "tripped_vl1_name": "VL-4532", "tripped_vl2": "VL-1580", "tripped_vl2_name": "VL-1580", "max_loading_pct": 98.9, "most_loaded_line": "LINE-5857-5968", "most_loaded_line_name": "LINE-5857-5968", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 98.9, "current_a": 589.0, "limit_a": 595.6, "base_loading_pct": 96.6}], "antenna": true, "antenna_meta": {"island_buses": 2, "island_vls": 2, "island_load_mw": 40.0, "island_border_mw": 0.0, "island_gen_mw": 931.8, "island_net_mw": 891.8, "direction": "producer"}}, {"tripped_line": "LINE-4532-1581", "tripped_line_name": "LINE-4532-1581", "tripped_vl1": "VL-4532", "tripped_vl1_name": "VL-4532", "tripped_vl2": "VL-1581", "tripped_vl2_name": "VL-1581", "max_loading_pct": 98.9, "most_loaded_line": "LINE-5857-5968", "most_loaded_line_name": "LINE-5857-5968", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 98.9, "current_a": 589.3, "limit_a": 595.6, "base_loading_pct": 96.6}], "antenna": true, "antenna_meta": {"island_buses": 2, "island_vls": 2, "island_load_mw": 40.0, "island_border_mw": 0.0, "island_gen_mw": 946.8, "island_net_mw": 906.8, "direction": "producer"}}, {"tripped_line": "LINE-3753-3180", "tripped_line_name": "LINE-3753-3180", "tripped_vl1": "VL-3753", "tripped_vl1_name": "VL-3753", "tripped_vl2": "VL-3180", "tripped_vl2_name": "VL-3180", "max_loading_pct": 98.9, "most_loaded_line": "LINE-5521-6198", "most_loaded_line_name": "LINE-5521-6198", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-5521-6198", "line_name": "LINE-5521-6198", "loading_pct": 98.9, "current_a": 1152.2, "limit_a": 1165.0, "base_loading_pct": 93.7}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-3753-3180#0", "tripped_line_name": "LINE-3753-3180#0", "tripped_vl1": "VL-3753", "tripped_vl1_name": "VL-3753", "tripped_vl2": "VL-3180", "tripped_vl2_name": "VL-3180", "max_loading_pct": 98.9, "most_loaded_line": "LINE-5521-6198", "most_loaded_line_name": "LINE-5521-6198", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-5521-6198", "line_name": "LINE-5521-6198", "loading_pct": 98.9, "current_a": 1152.2, "limit_a": 1165.0, "base_loading_pct": 93.7}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-2971-513", "tripped_line_name": "LINE-2971-513", "tripped_vl1": "VL-2971", "tripped_vl1_name": "VL-2971", "tripped_vl2": "VL-513", "tripped_vl2_name": "VL-513", "max_loading_pct": 98.8, "most_loaded_line": "LINE-5857-5968", "most_loaded_line_name": "LINE-5857-5968", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 98.8, "current_a": 588.2, "limit_a": 595.6, "base_loading_pct": 96.6}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-3582-1108", "tripped_line_name": "LINE-3582-1108", "tripped_vl1": "VL-1495", "tripped_vl1_name": "VL-1495", "tripped_vl2": "VL-1108", "tripped_vl2_name": "VL-1108", "max_loading_pct": 98.8, "most_loaded_line": "LINE-5521-6198", "most_loaded_line_name": "LINE-5521-6198", "n_overloaded_lines": 2, "overloaded_lines": [{"line_id": "LINE-5521-6198", "line_name": "LINE-5521-6198", "loading_pct": 98.8, "current_a": 1151.4, "limit_a": 1165.0, "base_loading_pct": 93.7}, {"line_id": "LINE-6219-6175", "line_name": "LINE-6219-6175", "loading_pct": 96.6, "current_a": 1045.1, "limit_a": 1081.8, "base_loading_pct": 90.7}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-2016-1542", "tripped_line_name": "LINE-2016-1542", "tripped_vl1": "VL-2016", "tripped_vl1_name": "VL-2016", "tripped_vl2": "VL-1542", "tripped_vl2_name": "VL-1542", "max_loading_pct": 98.8, "most_loaded_line": "LINE-5857-5968", "most_loaded_line_name": "LINE-5857-5968", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 98.8, "current_a": 588.4, "limit_a": 595.6, "base_loading_pct": 96.6}], "antenna": true, "antenna_meta": {"island_buses": 2, "island_vls": 2, "island_load_mw": -7.6, "island_border_mw": 0.0, "island_gen_mw": 1301.6, "island_net_mw": 1309.2, "direction": "producer"}}, {"tripped_line": "LINE-6247-6182", "tripped_line_name": "LINE-6247-6182", "tripped_vl1": "VL-6247", "tripped_vl1_name": "VL-6247", "tripped_vl2": "VL-6182", "tripped_vl2_name": "VL-6182", "max_loading_pct": 98.8, "most_loaded_line": "LINE-5521-6198", "most_loaded_line_name": "LINE-5521-6198", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-5521-6198", "line_name": "LINE-5521-6198", "loading_pct": 98.8, "current_a": 1151.1, "limit_a": 1165.0, "base_loading_pct": 93.7}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-2017-1542", "tripped_line_name": "LINE-2017-1542", "tripped_vl1": "VL-2017", "tripped_vl1_name": "VL-2017", "tripped_vl2": "VL-1542", "tripped_vl2_name": "VL-1542", "max_loading_pct": 98.7, "most_loaded_line": "LINE-5857-5968", "most_loaded_line_name": "LINE-5857-5968", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 98.7, "current_a": 587.6, "limit_a": 595.6, "base_loading_pct": 96.6}], "antenna": true, "antenna_meta": {"island_buses": 2, "island_vls": 2, "island_load_mw": 1.5, "island_border_mw": 0.0, "island_gen_mw": 1233.6, "island_net_mw": 1232.1, "direction": "producer"}}, {"tripped_line": "LINE-6048-5963", "tripped_line_name": "LINE-6048-5963", "tripped_vl1": "VL-6048", "tripped_vl1_name": "VL-6048", "tripped_vl2": "VL-5963", "tripped_vl2_name": "VL-5963", "max_loading_pct": 98.7, "most_loaded_line": "LINE-6054-5978", "most_loaded_line_name": "LINE-6054-5978", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-6054-5978", "line_name": "LINE-6054-5978", "loading_pct": 98.7, "current_a": 508.1, "limit_a": 515.1, "base_loading_pct": 76.4}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6247-6000", "tripped_line_name": "LINE-6247-6000", "tripped_vl1": "VL-6247", "tripped_vl1_name": "VL-6247", "tripped_vl2": "VL-6000", "tripped_vl2_name": "VL-6000", "max_loading_pct": 98.7, "most_loaded_line": "LINE-5857-5968", "most_loaded_line_name": "LINE-5857-5968", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 98.7, "current_a": 587.8, "limit_a": 595.6, "base_loading_pct": 96.6}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6101-6059", "tripped_line_name": "LINE-6101-6059", "tripped_vl1": "VL-6101", "tripped_vl1_name": "VL-6101", "tripped_vl2": "VL-6059", "tripped_vl2_name": "VL-6059", "max_loading_pct": 98.7, "most_loaded_line": "LINE-6100-6058", "most_loaded_line_name": "LINE-6100-6058", "n_overloaded_lines": 3, "overloaded_lines": [{"line_id": "LINE-6100-6058", "line_name": "LINE-6100-6058", "loading_pct": 98.7, "current_a": 815.7, "limit_a": 826.3, "base_loading_pct": 77.6}, {"line_id": "LINE-6101-5986", "line_name": "LINE-6101-5986", "loading_pct": 98.0, "current_a": 713.4, "limit_a": 727.8, "base_loading_pct": 81.9}, {"line_id": "LINE-6100-6094", "line_name": "LINE-6100-6094", "loading_pct": 95.0, "current_a": 721.9, "limit_a": 759.5, "base_loading_pct": 77.8}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-594-496", "tripped_line_name": "LINE-594-496", "tripped_vl1": "VL-594", "tripped_vl1_name": "VL-594", "tripped_vl2": "VL-496", "tripped_vl2_name": "VL-496", "max_loading_pct": 98.6, "most_loaded_line": "LINE-5857-5968", "most_loaded_line_name": "LINE-5857-5968", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 98.6, "current_a": 587.3, "limit_a": 595.6, "base_loading_pct": 96.6}], "antenna": true, "antenna_meta": {"island_buses": 2, "island_vls": 2, "island_load_mw": 37.0, "island_border_mw": 0.0, "island_gen_mw": 974.0, "island_net_mw": 937.0, "direction": "producer"}}, {"tripped_line": "LINE-594-497", "tripped_line_name": "LINE-594-497", "tripped_vl1": "VL-594", "tripped_vl1_name": "VL-594", "tripped_vl2": "VL-497", "tripped_vl2_name": "VL-497", "max_loading_pct": 98.6, "most_loaded_line": "LINE-5857-5968", "most_loaded_line_name": "LINE-5857-5968", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-5857-5968", "line_name": "LINE-5857-5968", "loading_pct": 98.6, "current_a": 587.3, "limit_a": 595.6, "base_loading_pct": 96.6}], "antenna": true, "antenna_meta": {"island_buses": 2, "island_vls": 2, "island_load_mw": 37.0, "island_border_mw": 0.0, "island_gen_mw": 972.0, "island_net_mw": 935.0, "direction": "producer"}}, {"tripped_line": "LINE-6036-6025", "tripped_line_name": "LINE-6036-6025", "tripped_vl1": "VL-6036", "tripped_vl1_name": "VL-6036", "tripped_vl2": "VL-6025", "tripped_vl2_name": "VL-6025", "max_loading_pct": 98.0, "most_loaded_line": "LINE-6095-6025", "most_loaded_line_name": "LINE-6095-6025", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-6095-6025", "line_name": "LINE-6095-6025", "loading_pct": 98.0, "current_a": 525.6, "limit_a": 536.3, "base_loading_pct": 77.7}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-5861-6249", "tripped_line_name": "LINE-5861-6249", "tripped_vl1": "VL-5861", "tripped_vl1_name": "VL-5861", "tripped_vl2": "VL-6249", "tripped_vl2_name": "VL-6249", "max_loading_pct": 98.0, "most_loaded_line": "LINE-6100-6094", "most_loaded_line_name": "LINE-6100-6094", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-6100-6094", "line_name": "LINE-6100-6094", "loading_pct": 98.0, "current_a": 744.5, "limit_a": 759.5, "base_loading_pct": 77.8}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-5823-4574", "tripped_line_name": "LINE-5823-4574", "tripped_vl1": "VL-5823", "tripped_vl1_name": "VL-5823", "tripped_vl2": "VL-4574", "tripped_vl2_name": "VL-4574", "max_loading_pct": 97.9, "most_loaded_line": "LINE-5521-6198", "most_loaded_line_name": "LINE-5521-6198", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-5521-6198", "line_name": "LINE-5521-6198", "loading_pct": 97.9, "current_a": 1140.4, "limit_a": 1165.0, "base_loading_pct": 93.7}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-3530-581", "tripped_line_name": "LINE-3530-581", "tripped_vl1": "VL-3530", "tripped_vl1_name": "VL-3530", "tripped_vl2": "VL-581", "tripped_vl2_name": "VL-581", "max_loading_pct": 97.8, "most_loaded_line": "LINE-5521-6198", "most_loaded_line_name": "LINE-5521-6198", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-5521-6198", "line_name": "LINE-5521-6198", "loading_pct": 97.8, "current_a": 1139.8, "limit_a": 1165.0, "base_loading_pct": 93.7}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-5823-3530", "tripped_line_name": "LINE-5823-3530", "tripped_vl1": "VL-5823", "tripped_vl1_name": "VL-5823", "tripped_vl2": "VL-3530", "tripped_vl2_name": "VL-3530", "max_loading_pct": 97.8, "most_loaded_line": "LINE-5521-6198", "most_loaded_line_name": "LINE-5521-6198", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-5521-6198", "line_name": "LINE-5521-6198", "loading_pct": 97.8, "current_a": 1139.8, "limit_a": 1165.0, "base_loading_pct": 93.7}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-3534-3323", "tripped_line_name": "LINE-3534-3323", "tripped_vl1": "VL-3534", "tripped_vl1_name": "VL-3534", "tripped_vl2": "VL-3323", "tripped_vl2_name": "VL-3323", "max_loading_pct": 97.8, "most_loaded_line": "LINE-5521-6198", "most_loaded_line_name": "LINE-5521-6198", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-5521-6198", "line_name": "LINE-5521-6198", "loading_pct": 97.8, "current_a": 1139.8, "limit_a": 1165.0, "base_loading_pct": 93.7}], "antenna": true, "antenna_meta": {"island_buses": 2, "island_vls": 2, "island_load_mw": 15.0, "island_border_mw": 0.0, "island_gen_mw": 576.1, "island_net_mw": 561.1, "direction": "producer"}}, {"tripped_line": "LINE-6087-5973", "tripped_line_name": "LINE-6087-5973", "tripped_vl1": "VL-6087", "tripped_vl1_name": "VL-6087", "tripped_vl2": "VL-5973", "tripped_vl2_name": "VL-5973", "max_loading_pct": 97.5, "most_loaded_line": "LINE-6075-6055", "most_loaded_line_name": "LINE-6075-6055", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-6075-6055", "line_name": "LINE-6075-6055", "loading_pct": 97.5, "current_a": 797.1, "limit_a": 817.4, "base_loading_pct": 76.3}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6251-6025", "tripped_line_name": "LINE-6251-6025", "tripped_vl1": "VL-6251", "tripped_vl1_name": "VL-6251", "tripped_vl2": "VL-6025", "tripped_vl2_name": "VL-6025", "max_loading_pct": 97.4, "most_loaded_line": "LINE-6221-6043", "most_loaded_line_name": "LINE-6221-6043", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-6221-6043", "line_name": "LINE-6221-6043", "loading_pct": 97.4, "current_a": 489.8, "limit_a": 502.9, "base_loading_pct": 79.8}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-4947-6227", "tripped_line_name": "LINE-4947-6227", "tripped_vl1": "VL-4947", "tripped_vl1_name": "VL-4947", "tripped_vl2": "VL-6227", "tripped_vl2_name": "VL-6227", "max_loading_pct": 97.2, "most_loaded_line": "LINE-5521-6198", "most_loaded_line_name": "LINE-5521-6198", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-5521-6198", "line_name": "LINE-5521-6198", "loading_pct": 97.2, "current_a": 1132.3, "limit_a": 1165.0, "base_loading_pct": 93.7}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-3004-140", "tripped_line_name": "LINE-3004-140", "tripped_vl1": "VL-3004", "tripped_vl1_name": "VL-3004", "tripped_vl2": "VL-140", "tripped_vl2_name": "VL-140", "max_loading_pct": 97.1, "most_loaded_line": "LINE-3004-140#0", "most_loaded_line_name": "LINE-3004-140#0", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-3004-140#0", "line_name": "LINE-3004-140#0", "loading_pct": 97.1, "current_a": 1043.7, "limit_a": 1075.2, "base_loading_pct": 49.4}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6143-6092", "tripped_line_name": "LINE-6143-6092", "tripped_vl1": "VL-6143", "tripped_vl1_name": "VL-6143", "tripped_vl2": "VL-6092", "tripped_vl2_name": "VL-6092", "max_loading_pct": 97.1, "most_loaded_line": "LINE-6143-6028", "most_loaded_line_name": "LINE-6143-6028", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-6143-6028", "line_name": "LINE-6143-6028", "loading_pct": 97.1, "current_a": 563.6, "limit_a": 580.4, "base_loading_pct": 66.9}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6083-5970", "tripped_line_name": "LINE-6083-5970", "tripped_vl1": "VL-6083", "tripped_vl1_name": "VL-6083", "tripped_vl2": "VL-5970", "tripped_vl2_name": "VL-5970", "max_loading_pct": 97.0, "most_loaded_line": "LINE-6087-6083", "most_loaded_line_name": "LINE-6087-6083", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-6087-6083", "line_name": "LINE-6087-6083", "loading_pct": 97.0, "current_a": 802.0, "limit_a": 826.5, "base_loading_pct": 77.1}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-5062-2139", "tripped_line_name": "LINE-5062-2139", "tripped_vl1": "VL-5061", "tripped_vl1_name": "VL-5061", "tripped_vl2": "VL-2139", "tripped_vl2_name": "VL-2139", "max_loading_pct": 96.8, "most_loaded_line": "LINE-5521-6198", "most_loaded_line_name": "LINE-5521-6198", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-5521-6198", "line_name": "LINE-5521-6198", "loading_pct": 96.8, "current_a": 1128.2, "limit_a": 1165.0, "base_loading_pct": 93.7}], "antenna": true, "antenna_meta": {"island_buses": 1, "island_vls": 1, "island_load_mw": 409.6, "island_border_mw": 0.0, "island_gen_mw": 0.0, "island_net_mw": -409.6, "direction": "consumer"}}, {"tripped_line": "LINE-6102-5993", "tripped_line_name": "LINE-6102-5993", "tripped_vl1": "VL-6102", "tripped_vl1_name": "VL-6102", "tripped_vl2": "VL-5993", "tripped_vl2_name": "VL-5993", "max_loading_pct": 96.7, "most_loaded_line": "LINE-5993-5983", "most_loaded_line_name": "LINE-5993-5983", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-5993-5983", "line_name": "LINE-5993-5983", "loading_pct": 96.7, "current_a": 1442.9, "limit_a": 1492.0, "base_loading_pct": 75.6}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-4574-1218", "tripped_line_name": "LINE-4574-1218", "tripped_vl1": "VL-4574", "tripped_vl1_name": "VL-4574", "tripped_vl2": "VL-1218", "tripped_vl2_name": "VL-1218", "max_loading_pct": 96.4, "most_loaded_line": "LINE-5521-6198", "most_loaded_line_name": "LINE-5521-6198", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-5521-6198", "line_name": "LINE-5521-6198", "loading_pct": 96.4, "current_a": 1123.4, "limit_a": 1165.0, "base_loading_pct": 93.7}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6227-6158", "tripped_line_name": "LINE-6227-6158", "tripped_vl1": "VL-6227", "tripped_vl1_name": "VL-6227", "tripped_vl2": "VL-6158", "tripped_vl2_name": "VL-6158", "max_loading_pct": 96.4, "most_loaded_line": "LINE-5521-6198", "most_loaded_line_name": "LINE-5521-6198", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-5521-6198", "line_name": "LINE-5521-6198", "loading_pct": 96.4, "current_a": 1122.8, "limit_a": 1165.0, "base_loading_pct": 93.7}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6100-6058", "tripped_line_name": "LINE-6100-6058", "tripped_vl1": "VL-6100", "tripped_vl1_name": "VL-6100", "tripped_vl2": "VL-6058", "tripped_vl2_name": "VL-6058", "max_loading_pct": 96.1, "most_loaded_line": "LINE-6102-6096", "most_loaded_line_name": "LINE-6102-6096", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-6102-6096", "line_name": "LINE-6102-6096", "loading_pct": 96.1, "current_a": 508.2, "limit_a": 528.7, "base_loading_pct": 72.9}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-4220-1698", "tripped_line_name": "LINE-4220-1698", "tripped_vl1": "VL-4220", "tripped_vl1_name": "VL-4220", "tripped_vl2": "VL-1698", "tripped_vl2_name": "VL-1698", "max_loading_pct": 96.0, "most_loaded_line": "LINE-6219-6175", "most_loaded_line_name": "LINE-6219-6175", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-6219-6175", "line_name": "LINE-6219-6175", "loading_pct": 96.0, "current_a": 1038.9, "limit_a": 1081.8, "base_loading_pct": 90.7}], "antenna": true, "antenna_meta": {"island_buses": 2, "island_vls": 2, "island_load_mw": 15.0, "island_border_mw": 0.0, "island_gen_mw": 580.0, "island_net_mw": 565.0, "direction": "producer"}}, {"tripped_line": "LINE-6197-5993", "tripped_line_name": "LINE-6197-5993", "tripped_vl1": "VL-6197", "tripped_vl1_name": "VL-6197", "tripped_vl2": "VL-5993", "tripped_vl2_name": "VL-5993", "max_loading_pct": 96.0, "most_loaded_line": "LINE-5993-5988", "most_loaded_line_name": "LINE-5993-5988", "n_overloaded_lines": 2, "overloaded_lines": [{"line_id": "LINE-5993-5988", "line_name": "LINE-5993-5988", "loading_pct": 96.0, "current_a": 385.0, "limit_a": 401.1, "base_loading_pct": 75.9}, {"line_id": "LINE-6118-5993", "line_name": "LINE-6118-5993", "loading_pct": 95.8, "current_a": 385.5, "limit_a": 402.6, "base_loading_pct": 75.7}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6219-6124", "tripped_line_name": "LINE-6219-6124", "tripped_vl1": "VL-6219", "tripped_vl1_name": "VL-6219", "tripped_vl2": "VL-6124", "tripped_vl2_name": "VL-6124", "max_loading_pct": 95.8, "most_loaded_line": "LINE-6219-5971", "most_loaded_line_name": "LINE-6219-5971", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-6219-5971", "line_name": "LINE-6219-5971", "loading_pct": 95.8, "current_a": 547.4, "limit_a": 571.3, "base_loading_pct": 89.2}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6126-5979", "tripped_line_name": "LINE-6126-5979", "tripped_vl1": "VL-6126", "tripped_vl1_name": "VL-6126", "tripped_vl2": "VL-5979", "tripped_vl2_name": "VL-5979", "max_loading_pct": 95.7, "most_loaded_line": "LINE-5993-5988", "most_loaded_line_name": "LINE-5993-5988", "n_overloaded_lines": 2, "overloaded_lines": [{"line_id": "LINE-5993-5988", "line_name": "LINE-5993-5988", "loading_pct": 95.7, "current_a": 383.8, "limit_a": 401.1, "base_loading_pct": 75.9}, {"line_id": "LINE-6118-5993", "line_name": "LINE-6118-5993", "loading_pct": 95.5, "current_a": 384.4, "limit_a": 402.6, "base_loading_pct": 75.7}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-141-6083", "tripped_line_name": "LINE-141-6083", "tripped_vl1": "VL-141", "tripped_vl1_name": "VL-141", "tripped_vl2": "VL-6083", "tripped_vl2_name": "VL-6083", "max_loading_pct": 95.7, "most_loaded_line": "LINE-140-5962", "most_loaded_line_name": "LINE-140-5962", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-140-5962", "line_name": "LINE-140-5962", "loading_pct": 95.7, "current_a": 1154.7, "limit_a": 1206.0, "base_loading_pct": 56.3}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-2472-1536", "tripped_line_name": "LINE-2472-1536", "tripped_vl1": "VL-2472", "tripped_vl1_name": "VL-2472", "tripped_vl2": "VL-1536", "tripped_vl2_name": "VL-1536", "max_loading_pct": 95.4, "most_loaded_line": "LINE-3738-2471", "most_loaded_line_name": "LINE-3738-2471", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-3738-2471", "line_name": "LINE-3738-2471", "loading_pct": 95.4, "current_a": 1001.7, "limit_a": 1049.5, "base_loading_pct": 86.0}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-2472-1536#0", "tripped_line_name": "LINE-2472-1536#0", "tripped_vl1": "VL-2472", "tripped_vl1_name": "VL-2472", "tripped_vl2": "VL-1536", "tripped_vl2_name": "VL-1536", "max_loading_pct": 95.4, "most_loaded_line": "LINE-3738-2471", "most_loaded_line_name": "LINE-3738-2471", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-3738-2471", "line_name": "LINE-3738-2471", "loading_pct": 95.4, "current_a": 1001.6, "limit_a": 1049.5, "base_loading_pct": 86.0}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-2104-1198", "tripped_line_name": "LINE-2104-1198", "tripped_vl1": "VL-2104", "tripped_vl1_name": "VL-2104", "tripped_vl2": "VL-1198", "tripped_vl2_name": "VL-1198", "max_loading_pct": 95.3, "most_loaded_line": "LINE-5637-1198", "most_loaded_line_name": "LINE-5637-1198", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-5637-1198", "line_name": "LINE-5637-1198", "loading_pct": 95.3, "current_a": 1190.4, "limit_a": 1249.6, "base_loading_pct": 67.3}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6185-5963", "tripped_line_name": "LINE-6185-5963", "tripped_vl1": "VL-6185", "tripped_vl1_name": "VL-6185", "tripped_vl2": "VL-5963", "tripped_vl2_name": "VL-5963", "max_loading_pct": 95.2, "most_loaded_line": "LINE-6185-5963#0", "most_loaded_line_name": "LINE-6185-5963#0", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-6185-5963#0", "line_name": "LINE-6185-5963#0", "loading_pct": 95.2, "current_a": 815.5, "limit_a": 856.9, "base_loading_pct": 75.5}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6185-5963#0", "tripped_line_name": "LINE-6185-5963#0", "tripped_vl1": "VL-6185", "tripped_vl1_name": "VL-6185", "tripped_vl2": "VL-5963", "tripped_vl2_name": "VL-5963", "max_loading_pct": 95.2, "most_loaded_line": "LINE-6185-5963", "most_loaded_line_name": "LINE-6185-5963", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-6185-5963", "line_name": "LINE-6185-5963", "loading_pct": 95.2, "current_a": 815.5, "limit_a": 856.9, "base_loading_pct": 75.5}], "antenna": false, "antenna_meta": null}, {"tripped_line": "LINE-6240-6019", "tripped_line_name": "LINE-6240-6019", "tripped_vl1": "VL-6240", "tripped_vl1_name": "VL-6240", "tripped_vl2": "VL-6019", "tripped_vl2_name": "VL-6019", "max_loading_pct": 95.0, "most_loaded_line": "LINE-6240-6163", "most_loaded_line_name": "LINE-6240-6163", "n_overloaded_lines": 1, "overloaded_lines": [{"line_id": "LINE-6240-6163", "line_name": "LINE-6240-6163", "loading_pct": 95.0, "current_a": 590.6, "limit_a": 621.4, "base_loading_pct": 60.4}], "antenna": false, "antenna_meta": null}]}